Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"SOURCEBUS", 115, 1,      69715,    0.0,      1.05, 2,      69715, -120.0,      1.05, 3,      69715,  120.0,      1.05
"_HVMV_SUB_LSB", 12.47, 1,    7555.46,  -30.8,    1.0494, 2,    7563.92, -150.5,    1.0506, 3,    7563.18,   89.8,    1.0505
"HVMV_SUB_48332", 12.47, 1,    7555.46,  -30.8,    1.0494, 2,    7563.92, -150.5,    1.0506, 3,    7563.18,   89.8,    1.0505
"M1009763", 12.47, 1,    7197.79,  -33.8,   0.99975, 2,    7360.27, -156.4,    1.0223, 3,    7420.37,   92.4,    1.0307
"L2673322", 12.47, 2,    7360.19, -156.4,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0
"M1069148", 12.47, 3,    7404.06,   89.0,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L2673309", 12.47, 3,       7404,   89.0,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"M1069588", 12.47, 2,    7289.23, -155.0,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"L2804270", 12.47, 2,     7289.2, -155.0,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"M3036164", 12.47, 2,    7301.17, -156.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"L2935553", 12.47, 2,    7299.33, -156.1,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"M1209749", 12.47, 2,     7527.6, -151.1,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"L2748840", 12.47, 2,    7527.53, -151.1,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"M1108264", 12.47, 2,    7472.46, -152.8,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"M1108263", 12.47, 2,    7472.14, -152.8,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"L3085398", 12.47, 1,    7220.66,  -33.9,    1.0029, 2,    7387.46, -156.4,    1.0261, 3,    7420.34,   92.3,    1.0307
"M1026891", 12.47, 1,    7218.94,  -33.9,    1.0027, 2,    7383.86, -156.4,    1.0256, 3,    7420.32,   92.3,    1.0307
"L3216367", 12.47, 1,    7309.58,  -33.2,    1.0153, 2,    7347.67, -156.1,    1.0206, 3,    7410.27,   92.1,    1.0293
"M1069468", 12.47, 1,    7309.35,  -33.2,    1.0153, 2,     7346.1, -156.1,    1.0204, 3,    7409.85,   92.1,    1.0292
"M1142800", 12.47, 2,    7518.46, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"M1142799", 12.47, 2,    7518.39, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"M1047592", 12.47, 1,    7352.34,  -33.5,    1.0212, 2,    7451.51, -155.9,     1.035, 3,    7434.87,   92.3,    1.0327
"P827512", 12.47, 3,    7434.77,   92.3,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"M1047339", 12.47, 1,    7255.51,  -34.3,    1.0078, 2,    7374.19, -153.9,    1.0243, 3,     7466.9,   88.6,    1.0371
"P895104", 12.47, 1,    7255.48,  -34.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"M1026915", 12.47, 1,    7215.42,  -33.9,    1.0022, 2,     7386.8, -156.4,     1.026, 3,    7418.97,   92.3,    1.0305
"M1026920", 12.47, 1,    7211.91,  -33.9,    1.0017, 2,    7385.14, -156.4,    1.0258, 3,    7418.21,   92.3,    1.0304
"N1138596", 12.47, 1,    7303.07,  -33.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"L3254207", 12.47, 1,    7302.87,  -33.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1069464", 12.47, 1,    7308.99,  -33.2,    1.0152, 2,    7343.32, -156.1,      1.02, 3,    7409.13,   92.1,    1.0291
"P873787", 12.47, 2,    7343.31, -156.1,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"N1144665", 12.47, 1,    7386.97,  -33.2,     1.026, 2,    7454.01, -155.7,    1.0353, 3,     7441.4,   92.3,    1.0336
"M1047515", 12.47, 1,    7382.18,  -33.2,    1.0254, 2,    7450.73, -155.7,    1.0349, 3,    7439.48,   92.3,    1.0333
"N1137002", 12.47, 1,    7331.48,  -33.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"M1047707", 12.47, 1,    7331.41,  -33.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"L2729406", 12.47, 3,    7286.18,   89.4,     1.012, 0, 0, 0, 0, 0, 0, 0, 0
"L2897768", 12.47, 3,    7285.81,   89.4,     1.012, 0, 0, 0, 0, 0, 0, 0, 0
"L3649301", 12.47, 1,    7319.44,  -33.6,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"L3649302", 12.47, 1,    7319.09,  -33.6,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2970842", 12.47, 2,    7488.29, -152.8,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"M1089113", 12.47, 2,    7485.47, -152.8,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"M1047312", 12.47, 1,    7213.26,  -34.4,    1.0019, 2,    7365.89, -154.0,    1.0231, 3,    7463.69,   88.7,    1.0367
"P893163", 12.47, 1,    7213.13,  -34.4,    1.0019, 0, 0, 0, 0, 0, 0, 0, 0
"L2822871", 12.47, 1,    7257.93,  -33.8,    1.0081, 2,    7417.97, -156.2,    1.0303, 3,     7423.6,   92.4,    1.0311
"M1026872", 12.47, 1,    7254.73,  -33.8,    1.0077, 2,     7415.6, -156.2,      1.03, 3,    7423.27,   92.4,    1.0311
"M1026312", 12.47, 2,    7311.23, -154.1,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L2973163", 12.47, 2,    7310.13, -154.1,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"L3728038", 12.47, 1,    7307.77,  -33.4,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L3728039", 12.47, 1,    7306.95,  -33.4,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"M1069567", 12.47, 2,    7323.02, -154.9,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"M1069582", 12.47, 2,    7298.01, -155.0,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"N1140830", 12.47, 1,    7264.25,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L3216351", 12.47, 1,    7264.19,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L2952007", 12.47, 3,    7432.46,   89.7,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"L2861158", 12.47, 3,    7432.43,   89.7,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"N1140827", 12.47, 1,    7267.64,  -33.4,    1.0095, 2,    7434.66, -155.7,    1.0327, 3,    7399.83,   92.4,    1.0278
"M1026726", 12.47, 1,    7267.63,  -33.4,    1.0095, 2,    7434.63, -155.7,    1.0327, 3,    7399.83,   92.4,    1.0278
"L2730106", 12.47, 1,       7105,  -30.6,   0.98687, 2,     7486.1, -151.6,    1.0398, 3,    7678.52,   92.6,    1.0665
"N1142099", 12.47, 1,    7103.07,  -30.6,    0.9866, 2,    7485.83, -151.6,    1.0398, 3,     7679.5,   92.6,    1.0667
"M1026658", 12.47, 1,    7262.71,  -33.4,    1.0088, 2,       7436, -155.7,    1.0328, 3,     7395.9,   92.4,    1.0273
"L3172805", 12.47, 1,     7262.6,  -33.4,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"P895112", 12.47, 1,    7299.31,  -31.3,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"L3048962", 12.47, 1,     7299.3,  -31.3,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"L2991914", 12.47, 1,    7344.39,  -33.3,    1.0201, 2,    7429.28, -155.7,    1.0319, 3,    7424.29,   92.3,    1.0312
"M1047503", 12.47, 1,    7342.56,  -33.3,    1.0199, 2,    7429.39, -155.7,    1.0319, 3,    7423.54,   92.3,    1.0311
"M1047751", 12.47, 1,    7283.85,  -33.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"L2973154", 12.47, 1,    7283.82,  -33.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"L3010565", 12.47, 3,       7426,   89.0,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"L2897775", 12.47, 3,    7425.97,   89.0,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0
"M1125955", 12.47, 3,    7629.43,   91.5,    1.0597, 0, 0, 0, 0, 0, 0, 0, 0
"M1125957", 12.47, 3,    7629.42,   91.5,    1.0597, 0, 0, 0, 0, 0, 0, 0, 0
"M1069640", 12.47, 2,    7224.51, -155.1,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"L2804269", 12.47, 2,    7221.54, -155.1,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"M1026702", 12.47, 1,    7280.73,  -33.4,    1.0113, 2,    7433.97, -155.7,    1.0326, 3,    7404.61,   92.4,    1.0285
"N1139551", 12.47, 1,    7274.54,  -33.4,    1.0104, 2,    7434.58, -155.7,    1.0326, 3,    7402.96,   92.4,    1.0283
"N1136355", 12.47, 2,    7404.13, -154.8,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L2783231", 12.47, 2,    7391.56, -154.8,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"L2748143", 12.47, 1,    7247.77,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"L3251854", 12.47, 1,    7247.67,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"M1069610", 12.47, 2,    7264.73, -155.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1069600", 12.47, 2,    7264.72, -155.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1069424", 12.47, 1,    7306.28,  -33.2,    1.0148, 2,    7321.35, -156.2,    1.0169, 3,    7403.75,   92.0,    1.0284
"L2935549", 12.47, 1,    7305.89,  -33.2,    1.0148, 2,    7318.21, -156.2,    1.0165, 3,    7403.17,   92.0,    1.0283
"P895089", 12.47, 3,     7568.9,   92.4,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"L3235242", 12.47, 3,    7568.82,   92.4,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"M1026795", 12.47, 1,    7324.59,  -33.3,    1.0174, 2,    7430.79, -155.7,    1.0321, 3,    7416.53,   92.3,    1.0301
"N1140522", 12.47, 3,     7416.5,   92.3,    1.0301, 0, 0, 0, 0, 0, 0, 0, 0
"L3030199", 12.47, 1,     7320.7,  -31.9,    1.0168, 2,    7519.01, -151.6,    1.0444, 3,    7554.86,   90.2,    1.0494
"M1125934", 12.47, 1,    7320.49,  -31.9,    1.0168, 2,    7518.76, -151.6,    1.0443, 3,    7553.82,   90.2,    1.0492
"M1069189", 12.47, 1,    7419.79,  -33.6,    1.0306, 2,    7461.95, -153.0,    1.0364, 3,    7436.37,   89.0,    1.0329
"L2860487", 12.47, 3,    7436.35,   89.0,    1.0329, 0, 0, 0, 0, 0, 0, 0, 0
"221-312488", 12.47, 1,    7138.36,  -30.8,    0.9915, 2,    7485.99, -151.6,    1.0398, 3,    7654.88,   92.2,    1.0632
"M1089183", 12.47, 1,    7138.36,  -30.8,    0.9915, 2,    7485.98, -151.6,    1.0398, 3,    7654.87,   92.2,    1.0632
"M1108464", 12.47, 2,    7484.93, -151.6,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"L3102286", 12.47, 2,    7484.78, -151.6,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"F739845", 12.47, 1,     7194.7,  -34.4,   0.99933, 2,    7357.45, -154.0,    1.0219, 3,    7462.67,   88.7,    1.0365
"293471", 12.47, 1,    7194.69,  -34.4,   0.99932, 2,    7357.42, -154.0,    1.0219, 3,    7462.66,   88.7,    1.0365
"P827499", 12.47, 1,    7305.47,  -33.2,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"N1139254", 12.47, 1,    7305.46,  -33.2,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"M1026657", 12.47, 1,    7262.27,  -33.4,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"M1026656", 12.47, 1,    7262.14,  -33.4,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"M1108299", 12.47, 2,    7513.07, -151.8,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"M1108300", 12.47, 2,    7513.06, -151.8,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"L3198355", 12.47, 2,    7512.96, -151.8,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"L2805037", 12.47, 2,    7512.96, -151.8,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"N1137994", 12.47, 3,    7410.95,   92.1,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"M1069484", 12.47, 3,    7410.34,   92.1,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0
"L2860504", 12.47, 1,    7265.02,  -33.4,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L2860493", 12.47, 1,    7264.71,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"M1026783", 12.47, 1,    7319.01,  -33.3,    1.0166, 2,    7431.21, -155.7,    1.0322, 3,    7415.03,   92.3,    1.0299
"M1026780", 12.47, 1,     7318.1,  -33.3,    1.0165, 2,    7431.28, -155.7,    1.0322, 3,    7414.78,   92.4,    1.0299
"P895111", 12.47, 3,    7609.38,   91.0,    1.0569, 0, 0, 0, 0, 0, 0, 0, 0
"L2895496", 12.47, 3,    7609.21,   91.0,    1.0569, 0, 0, 0, 0, 0, 0, 0, 0
"N1140819", 12.47, 1,    7269.92,  -33.4,    1.0098, 2,    7434.63, -155.7,    1.0327, 3,    7401.08,   92.4,     1.028
"M1026700", 12.47, 1,    7269.26,  -33.4,    1.0097, 2,    7434.63, -155.7,    1.0327, 3,    7400.77,   92.4,    1.0279
"M1089173", 12.47, 3,    7295.09,   89.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L2935551", 12.47, 3,    7293.08,   89.4,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"M1026344", 12.47, 1,    7145.34,  -34.4,   0.99247, 0, 0, 0, 0, 0, 0, 0, 0
"M1026364", 12.47, 1,    7145.24,  -34.4,   0.99245, 0, 0, 0, 0, 0, 0, 0, 0
"L2879070", 12.47, 1,    7339.36,  -33.5,    1.0194, 2,    7448.72, -155.9,    1.0346, 3,    7432.92,   92.3,    1.0324
"L3216345", 12.47, 1,    7330.65,  -33.6,    1.0182, 2,    7446.97, -155.9,    1.0344, 3,    7431.85,   92.3,    1.0323
"M1069428", 12.47, 1,    7306.69,  -33.2,    1.0149, 2,    7324.04, -156.2,    1.0173, 3,    7404.25,   92.0,    1.0284
"N1139257", 12.47, 2,    7324.03, -156.2,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"L2991919", 12.47, 1,    7139.85,  -34.4,   0.99171, 0, 0, 0, 0, 0, 0, 0, 0
"M1026361", 12.47, 1,    7136.29,  -34.4,   0.99121, 0, 0, 0, 0, 0, 0, 0, 0
"N1147857", 12.47, 1,    7197.76,  -33.8,   0.99975, 0, 0, 0, 0, 0, 0, 0, 0
"M1009742", 12.47, 1,    7196.96,  -33.8,   0.99964, 0, 0, 0, 0, 0, 0, 0, 0
"Q14412", 12.47, 1,    7244.52,  -34.3,    1.0062, 2,    7372.05, -154.0,     1.024, 3,    7466.05,   88.6,     1.037
"M1047325", 12.47, 1,    7241.37,  -34.3,    1.0058, 2,    7371.44, -154.0,    1.0239, 3,     7465.8,   88.6,     1.037
"N1139263", 12.47, 1,    7309.33,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L3048227", 12.47, 1,    7309.31,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"P827506", 12.47, 1,    7309.34,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"M1069469", 12.47, 1,    7309.33,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"M1027019", 12.47, 2,    7309.68, -156.5,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L2785522", 12.47, 2,    7309.63, -156.5,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L3216338", 12.47, 2,    7331.11, -156.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"L2973146", 12.47, 2,    7331.08, -156.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"M3037452", 12.47, 1,    7121.83,  -34.5,    0.9892, 0, 0, 0, 0, 0, 0, 0, 0
"L2973164", 12.47, 1,    7121.78,  -34.5,    0.9892, 0, 0, 0, 0, 0, 0, 0, 0
"L3120376", 12.47, 1,    7262.17,  -33.8,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"M1026925", 12.47, 1,    7261.05,  -33.8,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"M1047612", 12.47, 3,    7442.81,   92.3,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"P828360", 12.47, 3,     7442.8,   92.3,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"M1089195", 12.47, 3,     7568.7,   92.4,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"L3141393", 12.47, 3,     7568.6,   92.4,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"M1026946", 12.47, 2,     7349.9, -156.5,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"M1026940", 12.47, 2,     7349.4, -156.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"M1047471", 12.47, 2,     7242.9, -156.4,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"L3216349", 12.47, 2,    7242.88, -156.4,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"M1047401", 12.47, 1,    7238.47,  -33.5,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L2748132", 12.47, 1,    7238.44,  -33.5,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L3122820", 12.47, 1,    7251.42,  -33.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"L3141398", 12.47, 1,    7251.36,  -33.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"M1108360", 12.47, 3,    7413.87,   89.6,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"L3048968", 12.47, 3,    7413.77,   89.6,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"L2801950", 12.47, 3,    7419.14,   89.0,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"M1069224", 12.47, 3,    7418.94,   89.0,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"L2766746", 12.47, 3,    7350.92,   92.3,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"M1027073", 12.47, 3,    7347.97,   92.3,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"M1142873", 12.47, 3,    7609.08,   91.0,    1.0569, 0, 0, 0, 0, 0, 0, 0, 0
"M1069181", 12.47, 1,     7374.7,  -33.8,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"L2973151", 12.47, 1,    7374.17,  -33.8,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"L3179682", 12.47, 3,    7521.22,   89.8,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"L2786274", 12.47, 3,    7521.22,   89.8,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"L3066816", 12.47, 1,    7263.79,  -33.4,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"M1026667", 12.47, 1,    7263.73,  -33.4,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"M1108529", 12.47, 1,    7464.82,  -30.9,    1.0368, 2,    7548.97, -152.2,    1.0485, 3,     7512.9,   92.7,    1.0435
"M1108532", 12.47, 1,    7462.23,  -30.9,    1.0365, 2,    7547.45, -152.2,    1.0483, 3,    7513.79,   92.7,    1.0436
"L2766723", 12.47, 1,    7264.58,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L3122822", 12.47, 1,    7264.53,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L2673312", 12.47, 1,    7109.59,  -33.9,    0.9875, 0, 0, 0, 0, 0, 0, 0, 0
"L3235247", 12.47, 1,    7109.51,  -33.9,   0.98749, 0, 0, 0, 0, 0, 0, 0, 0
"M1166391", 12.47, 3,    7450.07,   89.7,    1.0348, 0, 0, 0, 0, 0, 0, 0, 0
"L3254873", 12.47, 3,    7445.94,   89.7,    1.0342, 0, 0, 0, 0, 0, 0, 0, 0
"L2861157", 12.47, 3,    7488.64,   89.8,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"P901951", 12.47, 3,    7485.04,   89.8,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"M1047346", 12.47, 1,    7271.68,  -34.3,      1.01, 2,    7376.89, -153.9,    1.0246, 3,    7468.14,   88.6,    1.0373
"M1047345", 12.47, 1,    7267.48,  -34.3,    1.0094, 2,    7376.23, -153.9,    1.0245, 3,    7467.82,   88.6,    1.0373
"L2989596", 12.47, 2,     7355.3, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"L2822873", 12.47, 2,    7355.27, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"M1108328", 12.47, 3,    7491.45,   89.7,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"L2875754", 12.47, 3,    7491.43,   89.7,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"L2786204", 12.47, 3,     7541.4,   89.9,    1.0475, 0, 0, 0, 0, 0, 0, 0, 0
"M1209819", 12.47, 3,    7537.85,   89.9,     1.047, 0, 0, 0, 0, 0, 0, 0, 0
"P901972", 12.47, 1,    7196.79,  -33.8,   0.99962, 0, 0, 0, 0, 0, 0, 0, 0
"M1009726", 12.47, 1,     7195.5,  -33.9,   0.99944, 0, 0, 0, 0, 0, 0, 0, 0
"M1047702", 12.47, 1,    7331.49,  -33.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"N1137001", 12.47, 1,    7331.43,  -33.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"L2767340", 12.47, 1,    7170.34,  -30.9,   0.99594, 2,    7496.97, -151.5,    1.0413, 3,    7650.43,   92.0,    1.0626
"M3037449", 12.47, 1,    7170.35,  -30.9,   0.99594, 2,    7496.97, -151.5,    1.0413, 3,    7650.43,   92.0,    1.0626
"M1047457", 12.47, 2,    7245.81, -156.4,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"L2710546", 12.47, 2,    7245.47, -156.4,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"L2674027", 12.47, 1,     7044.5,  -30.8,   0.97846, 2,    7466.55, -152.0,    1.0371, 3,    7699.83,   92.7,    1.0695
"L2692633", 12.47, 1,    7036.97,  -30.8,   0.97742, 2,     7462.7, -152.1,    1.0365, 3,     7702.1,   92.7,    1.0698
"N1142108", 12.47, 1,    7315.86,  -32.2,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"L2674051", 12.47, 1,    7315.77,  -32.2,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"M1069135", 12.47, 1,     7299.1,  -34.3,    1.0138, 2,    7380.13, -153.9,    1.0251, 3,    7469.28,   88.6,    1.0375
"R18242", 12.47, 1,    7293.48,  -34.3,     1.013, 2,    7380.46, -153.9,    1.0251, 3,     7470.1,   88.6,    1.0376
"M1047534", 12.47, 1,    7470.78,  -33.0,    1.0377, 2,    7499.42, -155.5,    1.0416, 3,    7466.93,   92.3,    1.0371
"N1136663", 12.47, 1,    7447.53,  -33.1,    1.0344, 2,    7488.75, -155.6,    1.0402, 3,    7461.16,   92.3,    1.0363
"M1108508", 12.47, 3,    7527.57,   92.6,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"L3097861", 12.47, 3,    7525.73,   92.6,    1.0453, 0, 0, 0, 0, 0, 0, 0, 0
"M1069560", 12.47, 2,    7336.46, -154.9,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"L2973153", 12.47, 1,    7346.61,  -33.3,    1.0204, 2,    7427.75, -155.8,    1.0317, 3,     7444.2,   92.3,     1.034
"N1136998", 12.47, 1,    7345.86,  -33.3,    1.0203, 2,    7427.09, -155.8,    1.0316, 3,     7444.3,   92.3,     1.034
"L2898515", 12.47, 3,    7583.38,   90.3,    1.0533, 0, 0, 0, 0, 0, 0, 0, 0
"M1166387", 12.47, 3,    7583.27,   90.3,    1.0533, 0, 0, 0, 0, 0, 0, 0, 0
"M1047442", 12.47, 2,    7258.49, -156.4,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"L3235250", 12.47, 2,    7258.45, -156.4,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"M1142871", 12.47, 1,    7280.27,  -31.3,    1.0112, 2,    7518.11, -151.4,    1.0442, 3,    7608.18,   91.0,    1.0568
"M1142874", 12.47, 1,    7276.91,  -31.3,    1.0107, 2,    7517.42, -151.5,    1.0442, 3,     7609.4,   91.0,    1.0569
"L2955081", 12.47, 1,    7315.35,  -32.3,    1.0161, 2,    7512.41, -151.7,    1.0435, 3,     7524.7,   89.8,    1.0452
"M1108315", 12.47, 1,    7314.88,  -32.3,     1.016, 2,    7511.69, -151.7,    1.0434, 3,    7521.27,   89.8,    1.0447
"L2973162", 12.47, 1,    7145.99,  -34.4,   0.99256, 2,    7335.45, -154.1,    1.0189, 3,    7465.19,   88.8,    1.0369
"M1026333", 12.47, 1,    7145.65,  -34.4,   0.99251, 2,    7333.88, -154.1,    1.0187, 3,    7465.58,   88.8,    1.0369
"M1009832", 12.47, 2,    7336.58, -156.5,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"L2860479", 12.47, 2,    7336.58, -156.5,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"M1026854", 12.47, 1,     7286.6,  -33.7,    1.0121, 2,    7435.16, -156.1,    1.0327, 3,    7426.64,   92.4,    1.0315
"P901894", 12.47, 1,    7286.31,  -33.7,     1.012, 0, 0, 0, 0, 0, 0, 0, 0
"M1026485", 12.47, 2,    7293.39, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"M1026492", 12.47, 2,    7293.33, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"D6413567-3_INT", 12.47, 1,    7400.29,  -33.7,    1.0279, 2,    7453.04, -153.1,    1.0352, 3,    7439.77,   89.0,    1.0334
"E182724", 12.47, 1,    7400.24,  -33.7,    1.0279, 2,    7453.01, -153.1,    1.0352, 3,     7439.8,   89.0,    1.0334
"N1139541", 12.47, 1,    7402.28,  -33.7,    1.0282, 2,    7453.96, -153.1,    1.0353, 3,    7439.41,   89.0,    1.0333
"M4122658", 12.47, 1,    7119.77,  -30.7,   0.98892, 2,    7488.76, -151.6,    1.0402, 3,    7671.88,   92.4,    1.0656
"L2933135", 12.47, 1,    7119.63,  -30.7,    0.9889, 2,    7488.74, -151.6,    1.0402, 3,    7671.94,   92.4,    1.0656
"L2729414", 12.47, 1,    7280.72,  -33.4,    1.0113, 2,    7433.93, -155.7,    1.0326, 3,    7404.61,   92.4,    1.0285
"L2729430", 12.47, 2,    7358.97, -156.4,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"L2766742", 12.47, 2,    7354.84, -156.4,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"M1026972", 12.47, 2,    7303.84, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L2860483", 12.47, 2,    7303.75, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L2860490", 12.47, 1,    7282.52,  -34.3,    1.0115, 2,    7378.66, -153.9,    1.0249, 3,     7469.1,   88.6,    1.0374
"L3104134", 12.47, 1,     7276.2,  -34.3,    1.0106, 2,    7377.61, -153.9,    1.0247, 3,    7468.52,   88.6,    1.0374
"M1089144", 12.47, 1,    7128.62,  -33.0,   0.99015, 0, 0, 0, 0, 0, 0, 0, 0
"P827522", 12.47, 1,    7128.62,  -33.0,   0.99015, 0, 0, 0, 0, 0, 0, 0, 0
"M1089118", 12.47, 1,    7463.09,  -33.4,    1.0366, 2,    7486.57, -152.8,    1.0399, 3,     7449.8,   89.2,    1.0348
"L3048208", 12.47, 1,    7463.07,  -33.4,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"M1108505", 12.47, 1,    7064.85,  -30.6,   0.98129, 2,    7476.57, -151.8,    1.0385, 3,    7693.88,   92.8,    1.0687
"L2955047", 12.47, 1,    7058.39,  -30.7,   0.98039, 2,    7473.72, -151.8,    1.0381, 3,    7695.63,   92.8,    1.0689
"M1089148", 12.47, 1,    7127.44,  -33.0,   0.98998, 0, 0, 0, 0, 0, 0, 0, 0
"L2766721", 12.47, 1,     7127.4,  -33.0,   0.98998, 0, 0, 0, 0, 0, 0, 0, 0
"M1026745", 12.47, 2,    7241.32, -156.4,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L3029183", 12.47, 2,    7241.16, -156.4,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L2710512", 12.47, 2,     7307.3, -156.1,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"M1047828", 12.47, 2,    7305.79, -156.1,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1047342", 12.47, 1,    7267.24,  -34.3,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"L3197645", 12.47, 1,    7267.18,  -34.3,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"M1069192", 12.47, 1,    7381.62,  -33.8,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"L3235253", 12.47, 1,    7381.58,  -33.8,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"L3214071", 12.47, 1,    7228.17,  -31.1,     1.004, 2,    7507.71, -151.5,    1.0428, 3,    7627.65,   91.5,    1.0595
"M1125952", 12.47, 1,    7223.38,  -31.1,    1.0033, 2,    7506.76, -151.5,    1.0427, 3,    7629.48,   91.5,    1.0597
"M1027101", 12.47, 2,     7251.5, -156.1,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"L2860480", 12.47, 2,    7251.34, -156.1,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"L2710517", 12.47, 1,    7252.38,  -33.4,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"M1026646", 12.47, 1,    7251.68,  -33.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"M1069662", 12.47, 2,    7217.54, -155.1,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"L2935547", 12.47, 2,    7217.53, -155.1,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"M1026931", 12.47, 1,    7257.71,  -33.8,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"L3216336", 12.47, 1,    7257.34,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"L3142049", 12.47, 1,    7095.13,  -30.6,   0.98549, 2,    7484.67, -151.6,    1.0396, 3,    7683.58,   92.7,    1.0672
"M1108493", 12.47, 1,    7087.83,  -30.5,   0.98448, 2,    7483.62, -151.6,    1.0395, 3,    7687.41,   92.8,    1.0678
"M1069169", 12.47, 1,    7387.86,  -33.8,    1.0262, 2,    7447.34, -153.2,    1.0344, 3,    7442.03,   88.9,    1.0337
"L3010556", 12.47, 1,    7381.03,  -33.8,    1.0252, 2,    7442.18, -153.2,    1.0337, 3,    7444.01,   88.9,     1.034
"L2991933", 12.47, 3,    7419.96,   92.3,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L3122837", 12.47, 3,    7419.75,   92.3,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L2691936", 12.47, 1,     7256.9,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"L2897772", 12.47, 1,    7207.17,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"L3101814", 12.47, 1,    7207.17,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"L2766732", 12.47, 2,    7293.68, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L2989564", 12.47, 2,    7219.74, -155.1,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"M1126016", 12.47, 1,    7052.11,  -30.7,   0.97952, 0, 0, 0, 0, 0, 0, 0, 0
"L3120534", 12.47, 1,    7051.98,  -30.7,    0.9795, 0, 0, 0, 0, 0, 0, 0, 0
"M1026330", 12.47, 1,    7145.13,  -34.4,   0.99244, 2,     7330.8, -154.1,    1.0182, 3,    7466.35,   88.8,    1.0371
"L2766726", 12.47, 2,     7330.8, -154.1,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"P901912", 12.47, 2,    7418.62, -155.8,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L3195365", 12.47, 2,    7418.62, -155.8,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"M1108381", 12.47, 1,    7140.01,  -30.8,   0.99173, 2,    7486.98, -151.6,    1.0399, 3,    7655.92,   92.2,    1.0634
"L3254237", 12.47, 1,    7139.41,  -30.8,   0.99165, 2,    7486.81, -151.6,    1.0399, 3,    7655.68,   92.2,    1.0634
"L2804262", 12.47, 1,    7282.75,  -33.7,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"L2841639", 12.47, 1,    7279.29,  -33.7,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"N1230123", 12.47, 2,    7488.34, -151.6,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"L2708744", 12.47, 2,    7487.91, -151.6,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"M1069519", 12.47, 1,    7250.07,  -31.9,     1.007, 2,    7422.27, -154.7,    1.0309, 3,    7605.41,   92.3,    1.0564
"P901927", 12.47, 2,    7422.09, -154.7,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"L2897790", 12.47, 3,    7610.08,   92.2,     1.057, 0, 0, 0, 0, 0, 0, 0, 0
"L2935566", 12.47, 3,    7610.04,   92.2,     1.057, 0, 0, 0, 0, 0, 0, 0, 0
"L3216337", 12.47, 1,    7257.67,  -33.8,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"P901931", 12.47, 3,    7611.43,   92.2,    1.0572, 0, 0, 0, 0, 0, 0, 0, 0
"M1069548", 12.47, 3,    7611.32,   92.2,    1.0572, 0, 0, 0, 0, 0, 0, 0, 0
"M1010013", 12.47, 1,    7022.75,  -34.0,   0.97544, 0, 0, 0, 0, 0, 0, 0, 0
"L3120503", 12.47, 1,    7022.69,  -34.0,   0.97543, 0, 0, 0, 0, 0, 0, 0, 0
"M1089145", 12.47, 1,     7127.1,  -33.0,   0.98994, 2,    7422.71, -152.3,     1.031, 3,    7452.73,   89.5,    1.0352
"L3215385", 12.47, 1,    7127.09,  -33.0,   0.98993, 2,    7422.69, -152.3,     1.031, 3,     7452.7,   89.5,    1.0352
"M1026852", 12.47, 1,    7278.27,  -33.7,    1.0109, 2,    7430.56, -156.1,    1.0321, 3,    7425.69,   92.4,    1.0314
"M1069420", 12.47, 1,    7305.48,  -33.2,    1.0147, 2,    7314.82, -156.2,     1.016, 3,    7402.53,   92.0,    1.0282
"L3157708", 12.47, 3,    7431.48,   92.3,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"N1137991", 12.47, 3,    7431.47,   92.3,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"M1108413", 12.47, 1,    7142.87,  -30.8,   0.99213, 0, 0, 0, 0, 0, 0, 0, 0
"M1108460", 12.47, 1,    7142.27,  -30.8,   0.99204, 0, 0, 0, 0, 0, 0, 0, 0
"P827532", 12.47, 1,    7241.36,  -34.3,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"M1047326", 12.47, 1,    7241.35,  -34.3,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"E182732", 12.47, 1,    7301.05,  -33.3,    1.0141, 2,    7432.49, -155.7,    1.0324, 3,    7410.13,   92.4,    1.0292
"M1026760", 12.47, 1,    7300.61,  -33.3,     1.014, 2,    7432.52, -155.7,    1.0324, 3,       7410,   92.4,    1.0292
"L3048205", 12.47, 3,    7392.48,   89.6,    1.0268, 0, 0, 0, 0, 0, 0, 0, 0
"M1108361", 12.47, 3,    7370.19,   89.5,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"M3036169", 12.47, 1,    7253.92,  -33.4,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"L2673317", 12.47, 1,    7253.87,  -33.4,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L3178981", 12.47, 2,    7371.58, -153.9,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"M1047368", 12.47, 2,    7355.83, -153.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"N1136354", 12.47, 1,    7248.79,  -31.9,    1.0068, 2,    7415.18, -154.8,      1.03, 3,    7609.37,   92.3,    1.0569
"L2879794", 12.47, 1,    7320.39,  -31.8,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"M1142811", 12.47, 1,     7320.3,  -31.8,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"M1069565", 12.47, 2,    7355.33, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"L2785536", 12.47, 2,    7355.17, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"L3104114", 12.47, 2,    7346.13, -156.4,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"M1009824", 12.47, 2,    7344.28, -156.4,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"L2745848", 12.47, 1,    7311.66,  -33.3,    1.0156, 2,    7361.45, -156.0,    1.0225, 3,    7411.12,   92.1,    1.0294
"L2673308", 12.47, 1,    7311.21,  -33.2,    1.0155, 2,    7358.43, -156.0,    1.0221, 3,    7410.93,   92.1,    1.0294
"L2991939", 12.47, 1,    7310.32,  -33.2,    1.0154, 2,    7352.55, -156.1,    1.0213, 3,    7410.57,   92.1,    1.0293
"L2916606", 12.47, 3,    7424.79,   89.6,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"L2822864", 12.47, 3,    7424.76,   89.6,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"M1142851", 12.47, 1,    7317.94,  -31.4,    1.0164, 2,    7525.85, -151.4,    1.0453, 3,    7594.69,   90.7,    1.0549
"196-31070", 12.47, 1,    7316.71,  -31.4,    1.0163, 2,     7525.6, -151.4,    1.0453, 3,    7595.12,   90.7,    1.0549
"M1209822", 12.47, 3,    7505.51,   89.8,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"M1209823", 12.47, 3,    7502.75,   89.8,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"M1069550", 12.47, 2,    7357.39, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"M1069551", 12.47, 2,    7356.69, -154.9,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"L3141397", 12.47, 2,     7303.7, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3649299", 12.47, 1,    7320.47,  -33.6,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"M3772794", 12.47, 1,    7320.43,  -33.6,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"P895106", 12.47, 2,    7499.62, -151.5,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"L3048887", 12.47, 2,    7499.49, -151.5,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"M1047824", 12.47, 2,    7265.06, -156.1,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1047834", 12.47, 2,    7252.06, -156.1,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"M1069350", 12.47, 1,    7305.55,  -33.1,    1.0147, 2,     7289.2, -156.3,    1.0125, 3,    7391.14,   91.8,    1.0266
"N1144668", 12.47, 1,    7305.74,  -33.1,    1.0147, 2,    7289.08, -156.3,    1.0124, 3,     7390.6,   91.8,    1.0265
"L2879072", 12.47, 2,    7265.89, -156.3,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"M1047441", 12.47, 2,    7259.59, -156.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1108274", 12.47, 2,    7476.63, -152.8,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"M1108269", 12.47, 2,    7476.56, -152.8,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"L3235244", 12.47, 1,    7301.25,  -33.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1069398", 12.47, 1,    7301.09,  -33.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"N1147862", 12.47, 1,    7213.65,  -33.8,     1.002, 0, 0, 0, 0, 0, 0, 0, 0
"L2685805", 12.47, 1,     7213.6,  -33.8,    1.0019, 0, 0, 0, 0, 0, 0, 0, 0
"M1069247", 12.47, 1,     7306.1,  -33.1,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1069248", 12.47, 1,    7305.97,  -33.1,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L2786273", 12.47, 2,    7476.35, -152.8,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"M1108278", 12.47, 2,    7476.12, -152.8,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"L3254238", 12.47, 1,    7200.16,  -34.4,    1.0001, 2,    7359.87, -154.0,    1.0223, 3,    7462.96,   88.7,    1.0366
"M1047303", 12.47, 1,    7194.71,  -34.4,   0.99933, 2,    7357.47, -154.0,    1.0219, 3,    7462.68,   88.7,    1.0365
"M1047633", 12.47, 3,    7441.18,   92.3,    1.0336, 0, 0, 0, 0, 0, 0, 0, 0
"L2897554", 12.47, 3,    7440.69,   92.3,    1.0335, 0, 0, 0, 0, 0, 0, 0, 0
"M1069627", 12.47, 2,    7225.04, -155.1,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"L2897791", 12.47, 2,    7220.54, -155.1,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"M1089097", 12.47, 2,    7478.41, -152.8,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"M1108270", 12.47, 2,    7477.96, -152.8,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"N1142101", 12.47, 1,    7098.88,  -30.6,   0.98602, 0, 0, 0, 0, 0, 0, 0, 0
"L2936214", 12.47, 1,    7098.84,  -30.6,   0.98601, 0, 0, 0, 0, 0, 0, 0, 0
"L3066810", 12.47, 3,    7404.99,   92.0,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"L2897769", 12.47, 3,    7404.64,   92.0,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"M1209758", 12.47, 2,    7530.35, -151.1,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0
"M1209753", 12.47, 2,    7527.75, -151.1,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"M1047528", 12.47, 1,    7406.96,  -33.3,    1.0288, 2,     7470.5, -155.7,    1.0376, 3,    7451.24,   92.3,     1.035
"L2858166", 12.47, 1,    7406.37,  -33.3,    1.0287, 2,    7470.25, -155.7,    1.0376, 3,     7451.1,   92.3,    1.0349
"M1142843", 12.47, 1,    7329.84,  -31.5,    1.0181, 2,    7528.28, -151.4,    1.0457, 3,    7590.55,   90.6,    1.0543
"L3081380", 12.47, 1,     7328.8,  -31.5,     1.018, 2,    7527.26, -151.4,    1.0455, 3,    7586.54,   90.5,    1.0538
"L2804272", 12.47, 2,    7357.21, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"L2841641", 12.47, 2,    7357.18, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"M1069393", 12.47, 2,    7276.63, -156.3,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"M1069408", 12.47, 2,     7274.3, -156.3,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"N1142104", 12.47, 1,    7074.02,  -30.6,   0.98256, 2,    7479.71, -151.7,    1.0389, 3,     7691.8,   92.8,    1.0684
"M1108500", 12.47, 1,    7068.14,  -30.6,   0.98175, 2,    7477.69, -151.7,    1.0386, 3,    7693.14,   92.8,    1.0686
"L3216348", 12.47, 1,    7239.33,  -33.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"L2841627", 12.47, 1,    7238.77,  -33.4,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L2916599", 12.47, 1,    7261.03,  -33.8,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"M1047447", 12.47, 2,    7252.81, -156.4,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L2954349", 12.47, 2,    7252.66, -156.4,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L3235246", 12.47, 2,    7308.18, -156.1,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"M1125911", 12.47, 2,    7515.21, -151.6,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0
"L2711224", 12.47, 2,    7514.59, -151.6,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0
"N1147863", 12.47, 3,    7420.31,   92.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L3122817", 12.47, 3,     7420.3,   92.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"M1186061", 12.47, 1,    7449.85,  -31.2,    1.0348, 2,    7544.14, -151.0,    1.0479, 3,    7581.05,   90.1,     1.053
"L2861223", 12.47, 2,    7544.13, -151.0,    1.0479, 0, 0, 0, 0, 0, 0, 0, 0
"M1069130", 12.47, 1,    7298.74,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L3085396", 12.47, 1,    7298.65,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"E182730", 12.47, 1,    7306.56,  -33.3,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"N1142109", 12.47, 1,    7306.52,  -33.3,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"M1069417", 12.47, 1,    7304.02,  -33.1,    1.0145, 2,    7301.49, -156.3,    1.0142, 3,    7400.07,   91.9,    1.0279
"N1138597", 12.47, 1,     7303.9,  -33.1,    1.0145, 2,    7300.38, -156.3,     1.014, 3,    7399.85,   91.9,    1.0278
"M1026987", 12.47, 2,    7294.38, -156.1,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"M1026990", 12.47, 2,    7292.31, -156.1,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"M1142832", 12.47, 1,    7326.62,  -31.6,    1.0176, 2,    7525.04, -151.5,    1.0452, 3,    7578.17,   90.4,    1.0526
"L3160865", 12.47, 1,    7325.99,  -31.6,    1.0176, 2,    7524.43, -151.5,    1.0451, 3,     7575.8,   90.4,    1.0523
"L2673323", 12.47, 3,    7420.13,   92.4,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"M1009809", 12.47, 3,    7420.12,   92.4,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L2822869", 12.47, 1,    7338.32,  -33.3,    1.0193, 2,    7429.65, -155.7,     1.032, 3,    7421.77,   92.3,    1.0309
"M1026808", 12.47, 1,    7333.55,  -33.3,    1.0186, 2,    7429.93, -155.7,     1.032, 3,    7419.77,   92.3,    1.0306
"M1047825", 12.47, 2,    7304.11, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"M1069731", 12.47, 2,    7303.79, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"N1140520", 12.47, 3,    7419.77,   92.3,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L2729410", 12.47, 3,    7419.74,   92.3,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L3178978", 12.47, 1,    7249.26,  -33.4,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"M1069384", 12.47, 1,    7301.77,  -33.1,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"L3066805", 12.47, 1,    7301.73,  -33.1,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"M4362181", 12.47, 2,    7245.27, -156.4,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0
"M1047319", 12.47, 3,    7461.42,   88.7,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"M1047318", 12.47, 3,    7461.34,   88.7,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"L3216358", 12.47, 1,     7259.8,  -33.8,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1026826", 12.47, 1,     7259.1,  -33.8,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1108276", 12.47, 2,    7476.47, -152.8,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"M1089198", 12.47, 1,    7366.06,  -31.4,    1.0231, 2,    7494.14, -153.3,    1.0409, 3,    7549.72,   92.5,    1.0486
"M1089201", 12.47, 1,    7346.98,  -31.5,    1.0205, 2,    7484.23, -153.5,    1.0395, 3,    7557.62,   92.5,    1.0497
"M1047763", 12.47, 1,    7285.27,  -33.2,    1.0119, 2,    7332.93, -156.0,    1.0185, 3,    7463.35,   92.3,    1.0366
"N1136027", 12.47, 1,    7285.11,  -33.2,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"L3101827", 12.47, 3,    7511.81,   92.7,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0
"M1108540", 12.47, 3,    7510.67,   92.7,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"M1026335", 12.47, 1,    7145.63,  -34.4,   0.99251, 0, 0, 0, 0, 0, 0, 0, 0
"L2804259", 12.47, 1,    7145.57,  -34.4,    0.9925, 0, 0, 0, 0, 0, 0, 0, 0
"N1136357", 12.47, 3,    7610.93,   92.2,    1.0571, 0, 0, 0, 0, 0, 0, 0, 0
"M1047513", 12.47, 1,    7362.45,  -33.2,    1.0226, 2,    7437.23, -155.7,     1.033, 3,    7431.56,   92.3,    1.0322
"M1047507", 12.47, 1,    7350.23,  -33.2,    1.0209, 2,    7428.94, -155.7,    1.0319, 3,    7426.87,   92.3,    1.0316
"M1142863", 12.47, 1,    7305.24,  -31.4,    1.0147, 2,     7523.2, -151.4,     1.045, 3,    7599.22,   90.8,    1.0555
"N1141480", 12.47, 3,    7599.22,   90.8,    1.0555, 0, 0, 0, 0, 0, 0, 0, 0
"M1125916", 12.47, 2,    7515.73, -151.6,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"L2879767", 12.47, 2,    7515.64, -151.6,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"L3066809", 12.47, 3,    7407.91,   92.1,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0
"M1069487", 12.47, 3,    7407.36,   92.1,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0
"M1142818", 12.47, 1,    7322.02,  -31.8,     1.017, 2,    7520.62, -151.5,    1.0446, 3,    7561.37,   90.2,    1.0503
"P829965", 12.47, 1,    7321.59,  -31.8,    1.0169, 2,    7520.52, -151.5,    1.0446, 3,    7561.39,   90.2,    1.0503
"Q14733", 12.47, 1,     7523.8,  -32.9,     1.045, 2,    7523.55, -155.3,     1.045, 3,    7480.37,   92.3,     1.039
"M1047568", 12.47, 1,    7520.74,  -32.9,    1.0446, 2,    7522.16, -155.3,    1.0448, 3,    7479.59,   92.3,    1.0389
"M1047322", 12.47, 1,     7241.3,  -34.3,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L2954338", 12.47, 2,    7343.39, -156.4,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"M1047409", 12.47, 1,    7239.94,  -33.4,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"L2841648", 12.47, 1,    7239.74,  -33.4,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"M1089177", 12.47, 3,    7290.41,   89.4,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"M1026951", 12.47, 2,    7350.48, -156.5,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"L2954347", 12.47, 2,    7350.37, -156.5,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"M4122657", 12.47, 3,    7444.52,   89.7,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"L3027124", 12.47, 3,    7444.39,   89.7,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"M1069419", 12.47, 1,    7304.55,  -33.2,    1.0146, 2,    7306.32, -156.2,    1.0148, 3,    7400.96,   91.9,     1.028
"M1069418", 12.47, 1,    7304.36,  -33.2,    1.0146, 2,     7304.6, -156.2,    1.0146, 3,    7400.65,   91.9,    1.0279
"M1026824", 12.47, 1,    7206.59,  -33.8,     1.001, 2,    7361.53, -156.4,    1.0225, 3,    7420.32,   92.3,    1.0307
"P859694", 12.47, 3,    7420.28,   92.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"M1047453", 12.47, 2,    7247.08, -156.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L2691948", 12.47, 2,    7247.04, -156.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"P860892", 12.47, 3,    7429.23,   89.0,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"N1139543", 12.47, 3,    7429.17,   89.0,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"M1089205", 12.47, 1,    7339.74,  -31.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"N1134472", 12.47, 1,    7339.73,  -31.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"L2710542", 12.47, 2,    7360.34, -156.4,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0
"M3032980", 12.47, 1,    7450.77,  -31.2,    1.0349, 2,    7545.61, -151.0,    1.0481, 3,    7580.31,   90.1,    1.0529
"M3032977", 12.47, 1,    7429.06,  -31.2,    1.0319, 2,    7543.08, -151.1,    1.0477, 3,    7582.45,   90.2,    1.0532
"M3763618", 12.47, 1,    7348.57,  -33.5,    1.0207, 2,    7450.62, -155.9,    1.0349, 3,    7434.05,   92.3,    1.0326
"P1121282", 12.47, 3,    7434.04,   92.3,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"L2917330", 12.47, 1,    7320.22,  -31.8,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"L2861222", 12.47, 1,    7320.18,  -31.8,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"M1047490", 12.47, 1,    7323.96,  -33.3,    1.0173, 2,    7409.95, -155.8,    1.0292, 3,    7420.85,   92.3,    1.0307
"P1164481", 12.47, 1,     7322.1,  -33.3,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"M1069356", 12.47, 3,    7389.96,   91.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M1069363", 12.47, 3,    7389.95,   91.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"P828359", 12.47, 3,    7442.79,   92.3,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"L2878848", 12.47, 3,    7441.78,   92.3,    1.0336, 0, 0, 0, 0, 0, 0, 0, 0
"M1047486", 12.47, 1,    7314.29,  -33.3,    1.0159, 2,     7386.4, -155.9,     1.026, 3,    7414.99,   92.2,    1.0299
"L3177665", 12.47, 1,    7313.91,  -33.3,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"L2805036", 12.47, 2,    7476.05, -152.8,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"L2692654", 12.47, 1,    7318.97,  -32.0,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1125929", 12.47, 1,    7318.97,  -32.0,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1047669", 12.47, 1,    7341.16,  -33.3,    1.0197, 2,    7422.93, -155.9,     1.031, 3,     7444.9,   92.3,    1.0341
"M1047672", 12.47, 1,    7340.92,  -33.3,    1.0196, 2,    7422.71, -155.9,     1.031, 3,    7444.93,   92.3,    1.0341
"M1125919", 12.47, 1,    7319.07,  -32.0,    1.0166, 2,       7517, -151.6,    1.0441, 3,    7546.77,   90.1,    1.0482
"P829961", 12.47, 1,    7319.06,  -32.0,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1142819", 12.47, 1,    7322.69,  -31.8,    1.0171, 2,    7521.24, -151.5,    1.0447, 3,    7564.04,   90.3,    1.0506
"P829960", 12.47, 2,    7521.23, -151.5,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"P829979", 12.47, 2,    7543.59, -151.0,    1.0478, 0, 0, 0, 0, 0, 0, 0, 0
"M3036172", 12.47, 2,    7542.83, -151.0,    1.0477, 0, 0, 0, 0, 0, 0, 0, 0
"M1026883", 12.47, 3,    7431.45,   92.3,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"M1026898", 12.47, 3,    7431.18,   92.3,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"M1089143", 12.47, 1,     7128.7,  -33.0,   0.99016, 2,    7422.36, -152.3,    1.0309, 3,       7453,   89.4,    1.0352
"L3141400", 12.47, 1,    7128.65,  -33.0,   0.99015, 0, 0, 0, 0, 0, 0, 0, 0
"M1069481", 12.47, 1,    7311.87,  -33.3,    1.0156, 2,    7362.85, -156.0,    1.0227, 3,     7411.2,   92.1,    1.0294
"P827507", 12.47, 3,    7411.19,   92.1,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"M1026377", 12.47, 1,    7127.45,  -34.4,   0.98998, 0, 0, 0, 0, 0, 0, 0, 0
"L3048210", 12.47, 1,    7127.35,  -34.4,   0.98997, 0, 0, 0, 0, 0, 0, 0, 0
"E182722", 12.47, 1,    7303.17,  -33.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1026331", 12.47, 1,    7145.42,  -34.4,   0.99248, 2,     7332.5, -154.1,    1.0185, 3,    7465.92,   88.8,     1.037
"L3214055", 12.47, 3,     7465.9,   88.8,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"M1108295", 12.47, 1,    7273.82,  -32.5,    1.0103, 2,    7496.78, -151.9,    1.0413, 3,    7509.36,   89.7,     1.043
"L2936279", 12.47, 1,    7257.35,  -32.6,     1.008, 2,     7488.2, -151.9,    1.0401, 3,    7502.85,   89.7,    1.0421
"M1026704", 12.47, 2,    7241.73, -156.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"L2841634", 12.47, 2,    7241.68, -156.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"M1047386", 12.47, 2,    7321.33, -154.0,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"M1047379", 12.47, 2,    7318.22, -154.0,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"M1089115", 12.47, 1,    7445.12,  -33.5,    1.0341, 2,    7474.92, -152.9,    1.0382, 3,    7437.93,   89.1,    1.0331
"M1026486", 12.47, 2,    7293.16, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"M1026488", 12.47, 2,    7293.16, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"L3010570", 12.47, 1,    7145.21,  -34.4,   0.99245, 0, 0, 0, 0, 0, 0, 0, 0
"P904451", 12.47, 1,    7143.67,  -30.8,   0.99224, 0, 0, 0, 0, 0, 0, 0, 0
"221-282819", 12.47, 1,    7143.65,  -30.8,   0.99223, 0, 0, 0, 0, 0, 0, 0, 0
"M1125968", 12.47, 1,    7189.46,  -31.0,    0.9986, 2,    7500.28, -151.5,    1.0418, 3,    7642.99,   91.8,    1.0616
"P895107", 12.47, 3,    7642.98,   91.8,    1.0616, 0, 0, 0, 0, 0, 0, 0, 0
"N1136999", 12.47, 1,     7340.9,  -33.3,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"M1069412", 12.47, 2,     7271.6, -156.3,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"L2879061", 12.47, 2,    7271.53, -156.3,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"M1026947", 12.47, 2,    7350.44, -156.5,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"M1142880", 12.47, 3,    7406.96,   89.7,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"L2891575", 12.47, 3,     7406.9,   89.7,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"M1026848", 12.47, 1,    7237.24,  -33.8,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"M1026847", 12.47, 1,    7237.11,  -33.8,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"L2897793", 12.47, 1,    7193.99,  -32.4,   0.99923, 0, 0, 0, 0, 0, 0, 0, 0
"M1069521", 12.47, 1,    7193.82,  -32.4,    0.9992, 0, 0, 0, 0, 0, 0, 0, 0
"M1069175", 12.47, 1,    7408.08,  -33.7,     1.029, 2,    7456.62, -153.1,    1.0357, 3,    7438.36,   89.0,    1.0332
"L3197637", 12.47, 3,    7438.32,   89.0,    1.0332, 0, 0, 0, 0, 0, 0, 0, 0
"L3197635", 12.47, 2,    7259.53, -156.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"L2804257", 12.47, 2,    7310.28, -156.5,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"L2860485", 12.47, 2,    7310.18, -156.5,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"L3235945", 12.47, 3,    7510.12,   92.7,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0
"L2842330", 12.47, 3,    7509.97,   92.7,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0
"L2804254", 12.47, 1,    7283.09,  -33.2,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"M1047752", 12.47, 1,    7283.06,  -33.2,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"M1166370", 12.47, 3,    7584.93,   90.3,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0
"M1166364", 12.47, 3,     7584.9,   90.3,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0
"M3763619", 12.47, 1,    7348.54,  -33.5,    1.0207, 2,    7450.64, -155.9,    1.0349, 3,    7434.14,   92.3,    1.0326
"M3037540", 12.47, 3,    7353.71,   89.5,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"L2710509", 12.47, 3,     7353.7,   89.5,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"L2763072", 12.47, 2,    7315.53, -154.1,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"M4118754", 12.47, 2,    7314.03, -154.1,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"M1089196", 12.47, 1,    7377.58,  -31.4,    1.0247, 2,    7500.17, -153.2,    1.0418, 3,    7544.96,   92.5,     1.048
"M1047484", 12.47, 1,    7313.79,  -33.3,    1.0159, 2,    7380.96, -156.0,    1.0252, 3,    7413.99,   92.2,    1.0298
"L3010560", 12.47, 1,     7313.5,  -33.3,    1.0158, 2,    7377.74, -156.0,    1.0247, 3,    7413.39,   92.2,    1.0297
"L3254219", 12.47, 3,    7468.12,   88.6,    1.0373, 0, 0, 0, 0, 0, 0, 0, 0
"L3254220", 12.47, 3,    7468.11,   88.6,    1.0373, 0, 0, 0, 0, 0, 0, 0, 0
"M1026648", 12.47, 1,    7256.81,  -33.4,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"M1026647", 12.47, 1,    7255.85,  -33.4,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"M1089112", 12.47, 1,    7434.35,  -33.6,    1.0326, 2,    7468.62, -152.9,    1.0374, 3,    7433.92,   89.0,    1.0326
"L2691951", 12.47, 3,    7432.15,   89.0,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"M1108433", 12.47, 2,    7484.78, -151.6,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"228-1048090-1_INT", 12.47, 2,    7484.78, -151.6,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"M1026327", 12.47, 2,    7327.25, -154.1,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"L2841636", 12.47, 2,    7324.46, -154.1,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"L2990826", 12.47, 1,    7138.34,  -30.8,    0.9915, 2,    7485.96, -151.6,    1.0398, 3,    7654.86,   92.2,    1.0632
"L2911069", 12.47, 2,     7329.2, -156.5,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
