Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"L2948732", 12.47, 2,    7329.09, -156.5,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"M1108260", 12.47, 2,    7471.56, -152.8,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"M1108259", 12.47, 2,    7471.44, -152.8,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"M1069312", 12.47, 3,    7387.48,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"P873800", 12.47, 3,    7387.48,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"M1186078", 12.47, 3,    7477.98,   89.8,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"L2876797", 12.47, 1,    7287.17,  -33.2,    1.0122, 2,    7341.83, -156.0,    1.0198, 3,     7461.2,   92.4,    1.0363
"R18241", 12.47, 1,    7286.38,  -33.2,    1.0121, 2,    7338.12, -156.0,    1.0192, 3,     7462.1,   92.4,    1.0365
"L3254227", 12.47, 2,    7365.47, -154.9,     1.023, 0, 0, 0, 0, 0, 0, 0, 0
"M3037455", 12.47, 3,    7577.92,   90.4,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"L3217052", 12.47, 3,    7577.88,   90.4,    1.0525, 0, 0, 0, 0, 0, 0, 0, 0
"P827500", 12.47, 1,    7306.26,  -33.2,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L2822861", 12.47, 1,     7306.1,  -33.2,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1047724", 12.47, 1,    7309.88,  -33.3,    1.0153, 2,    7392.25, -155.9,    1.0268, 3,    7449.71,   92.3,    1.0347
"M1047722", 12.47, 1,     7307.2,  -33.3,     1.015, 2,    7389.54, -155.9,    1.0264, 3,    7450.22,   92.3,    1.0348
"D5534969-2_INT", 12.47, 1,    7253.94,  -32.0,    1.0076, 2,    7437.27, -154.6,     1.033, 3,    7596.89,   92.3,    1.0552
"E182729", 12.47, 1,    7253.64,  -32.0,    1.0075, 2,    7436.94, -154.6,     1.033, 3,    7596.78,   92.3,    1.0552
"N1134477", 12.47, 1,    7256.36,  -32.0,    1.0079, 2,    7438.46, -154.5,    1.0332, 3,    7595.86,   92.3,     1.055
"M1166355", 12.47, 1,     7386.8,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2858200", 12.47, 1,     7386.8,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"M1047699", 12.47, 1,    7331.53,  -33.3,    1.0183, 2,    7414.06, -155.9,    1.0298, 3,    7446.06,   92.3,    1.0342
"L2935554", 12.47, 1,    7326.29,  -33.3,    1.0176, 2,    7409.05, -155.9,    1.0291, 3,    7446.86,   92.3,    1.0343
"M1047292", 12.47, 1,    7173.62,  -34.4,    0.9964, 2,     7348.4, -154.0,    1.0207, 3,    7463.25,   88.7,    1.0366
"L2766750", 12.47, 3,    7463.23,   88.7,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"L3649300", 12.47, 1,     7319.9,  -33.6,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"M1047733", 12.47, 1,    7192.33,  -32.4,     0.999, 0, 0, 0, 0, 0, 0, 0, 0
"L3066804", 12.47, 1,    7192.23,  -32.4,   0.99898, 0, 0, 0, 0, 0, 0, 0, 0
"M3327098", 12.47, 2,    7304.56, -156.1,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2691943", 12.47, 2,    7304.24, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"P829986", 12.47, 1,    7315.93,  -32.2,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"M1125904", 12.47, 1,    7315.88,  -32.2,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"N1139550", 12.47, 1,     7253.9,  -33.4,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"M1026307", 12.47, 2,    7296.73, -154.1,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3085388", 12.47, 2,    7296.57, -154.1,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3233413", 12.47, 2,       7485, -151.6,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"L3122827", 12.47, 1,    7267.91,  -33.4,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L2954355", 12.47, 1,    7266.64,  -33.4,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"P827576", 12.47, 2,    7324.04, -156.2,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"N1139256", 12.47, 2,    7324.04, -156.2,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"L2952003", 12.47, 1,    7141.02,  -30.8,   0.99187, 2,    7487.43, -151.6,      1.04, 3,    7656.66,   92.2,    1.0635
"N1136359", 12.47, 3,    7611.48,   92.2,    1.0572, 0, 0, 0, 0, 0, 0, 0, 0
"L3008237", 12.47, 3,    7611.43,   92.2,    1.0572, 0, 0, 0, 0, 0, 0, 0, 0
"M1089102", 12.47, 3,    7417.46,   89.0,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"M1089096", 12.47, 3,       7412,   89.0,    1.0295, 0, 0, 0, 0, 0, 0, 0, 0
"P895102", 12.47, 2,    7501.15, -151.5,    1.0419, 0, 0, 0, 0, 0, 0, 0, 0
"M1125978", 12.47, 2,    7501.12, -151.5,    1.0419, 0, 0, 0, 0, 0, 0, 0, 0
"M1026706", 12.47, 1,    7267.68,  -33.4,    1.0095, 2,    7434.78, -155.7,    1.0327, 3,    7399.88,   92.4,    1.0278
"N1140825", 12.47, 1,    7267.67,  -33.4,    1.0095, 2,    7434.75, -155.7,    1.0327, 3,    7399.86,   92.4,    1.0278
"L3141399", 12.47, 3,    7418.46,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"M1069210", 12.47, 3,    7418.37,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"M3763624", 12.47, 1,    7348.57,  -33.5,    1.0207, 2,    7450.62, -155.9,    1.0349, 3,    7434.06,   92.3,    1.0326
"P1121283", 12.47, 3,    7434.02,   92.3,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"M1142839", 12.47, 1,    7327.28,  -31.6,    1.0177, 2,    7525.73, -151.5,    1.0453, 3,     7580.8,   90.5,     1.053
"L3067507", 12.47, 3,     7580.8,   90.5,     1.053, 0, 0, 0, 0, 0, 0, 0, 0
"N1141478", 12.47, 2,     7521.2, -151.5,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"M1142826", 12.47, 2,    7520.98, -151.5,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"M1108334", 12.47, 3,    7469.89,   89.7,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"L2692664", 12.47, 3,    7469.86,   89.7,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"L2823544", 12.47, 1,    7052.26,  -30.7,   0.97954, 0, 0, 0, 0, 0, 0, 0, 0
"226-23751", 12.47, 1,    7315.57,  -32.2,    1.0161, 2,    7512.72, -151.7,    1.0435, 3,    7526.23,   89.8,    1.0454
"P827536", 12.47, 1,    7265.27,  -33.8,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"N1137999", 12.47, 1,    7264.99,  -33.8,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L3027157", 12.47, 1,    7293.37,  -33.3,     1.013, 2,    7358.54, -156.0,    1.0221, 3,    7457.18,   92.4,    1.0358
"L2973155", 12.47, 1,    7290.05,  -33.3,    1.0126, 2,    7350.62, -156.0,     1.021, 3,    7459.08,   92.4,     1.036
"M1186052", 12.47, 1,    7449.33,  -31.2,    1.0347, 2,    7543.69, -151.0,    1.0478, 3,    7580.65,   90.1,    1.0529
"198-5320", 12.47, 1,    7449.33,  -31.2,    1.0347, 2,    7543.68, -151.0,    1.0478, 3,    7580.64,   90.1,    1.0529
"L3216346", 12.47, 1,    7191.02,  -33.9,   0.99881, 0, 0, 0, 0, 0, 0, 0, 0
"L2858163", 12.47, 1,    7190.27,  -33.9,   0.99871, 0, 0, 0, 0, 0, 0, 0, 0
"M1047813", 12.47, 2,    7267.86, -156.1,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L2973149", 12.47, 2,    7267.79, -156.1,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L3086079", 12.47, 2,    7542.83, -151.0,    1.0477, 0, 0, 0, 0, 0, 0, 0, 0
"M1069574", 12.47, 2,    7355.13, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"L2710530", 12.47, 2,    7355.12, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"M1069285", 12.47, 1,    7306.47,  -33.1,    1.0148, 3,    7387.83,   91.8,    1.0262, 0, 0, 0, 0
"M4113348", 12.47, 1,    7306.46,  -33.1,    1.0148, 3,    7387.82,   91.8,    1.0261, 0, 0, 0, 0
"L2879074", 12.47, 1,    7251.53,  -33.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"M1026916", 12.47, 2,     7386.8, -156.4,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"E193509", 12.47, 1,    7327.85,  -31.5,    1.0178, 2,    7526.31, -151.4,    1.0454, 3,    7583.06,   90.5,    1.0533
"M1047794", 12.47, 2,     7319.6, -156.0,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"M1047796", 12.47, 2,    7319.51, -156.0,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"L3027116", 12.47, 1,    7190.71,  -34.4,   0.99877, 2,    7355.82, -154.0,    1.0217, 3,    7462.74,   88.7,    1.0366
"L2929261", 12.47, 1,    7331.35,  -33.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"M1166375", 12.47, 1,    7377.95,  -31.4,    1.0248, 2,    7537.13, -151.3,    1.0469, 3,    7587.92,   90.4,    1.0539
"P895080", 12.47, 1,    7377.94,  -31.4,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"L2973156", 12.47, 2,    7281.21, -156.3,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"M1069311", 12.47, 1,    7306.56,  -33.1,    1.0149, 2,    7288.54, -156.3,    1.0124, 3,    7388.18,   91.8,    1.0262
"M1069208", 12.47, 3,       7423,   89.0,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"L2691945", 12.47, 3,    7422.98,   89.0,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"N1140820", 12.47, 2,    7434.62, -155.7,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"M1026468", 12.47, 2,    7295.61, -154.1,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"P901909", 12.47, 2,    7295.61, -154.1,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1026662", 12.47, 1,    7263.12,  -33.4,    1.0088, 2,    7435.91, -155.7,    1.0328, 3,    7396.17,   92.4,    1.0273
"N1141473", 12.47, 1,    7263.11,  -33.4,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"M1026941", 12.47, 1,    7256.49,  -33.8,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"M1026942", 12.47, 1,    7256.42,  -33.8,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"N1137985", 12.47, 1,    7306.91,  -33.3,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"M1047713", 12.47, 1,    7323.45,  -33.3,    1.0172, 2,     7406.3, -155.9,    1.0287, 3,     7447.3,   92.3,    1.0344
"M1047720", 12.47, 1,    7316.52,  -33.3,    1.0162, 2,    7399.08, -155.9,    1.0277, 3,    7448.42,   92.3,    1.0346
"M1108298", 12.47, 1,    7306.91,  -32.4,    1.0149, 2,    7513.08, -151.8,    1.0435, 3,    7521.82,   89.7,    1.0448
"196-36167", 12.47, 1,    7305.64,  -32.4,    1.0147, 2,    7513.37, -151.8,    1.0436, 3,    7521.96,   89.7,    1.0448
"E183472", 12.47, 1,    7148.64,  -30.8,   0.99293, 2,    7493.33, -151.6,    1.0408, 3,    7659.37,   92.2,    1.0639
"L2989566", 12.47, 1,    7145.43,  -30.8,   0.99248, 2,    7490.73, -151.6,    1.0404, 3,    7658.71,   92.2,    1.0638
"M1010007", 12.47, 1,    7021.94,  -34.0,   0.97533, 0, 0, 0, 0, 0, 0, 0, 0
"M1010004", 12.47, 1,    7021.05,  -34.0,   0.97521, 0, 0, 0, 0, 0, 0, 0, 0
"P862322", 12.47, 1,    7140.01,  -30.8,   0.99173, 2,    7486.98, -151.6,    1.0399, 3,    7655.92,   92.2,    1.0634
"M1089188", 12.47, 3,    7289.17,   89.4,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"M1089189", 12.47, 3,    7289.06,   89.4,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L2972704", 12.47, 3,    7428.74,   89.0,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L3263051", 12.47, 3,    7428.55,   89.0,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"N1139544", 12.47, 3,    7418.43,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L2897776", 12.47, 3,    7418.38,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"N1230122", 12.47, 1,    7143.62,  -30.8,   0.99223, 0, 0, 0, 0, 0, 0, 0, 0
"L2689726", 12.47, 1,    7238.44,  -33.5,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"M1142868", 12.47, 1,    7287.66,  -31.3,    1.0122, 2,    7519.62, -151.4,    1.0445, 3,    7605.52,   91.0,    1.0564
"M1142869", 12.47, 1,     7282.9,  -31.3,    1.0116, 2,    7518.65, -151.4,    1.0443, 3,    7607.23,   91.0,    1.0566
"L2767414", 12.47, 3,    7488.16,   89.7,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"M1027027", 12.47, 3,    7354.14,   92.3,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"L3270853", 12.47, 3,    7354.14,   92.3,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"M1125982", 12.47, 2,    7501.09, -151.5,    1.0419, 0, 0, 0, 0, 0, 0, 0, 0
"M1069572", 12.47, 2,    7355.14, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"L3066826", 12.47, 2,    7354.98, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"M1166356", 12.47, 1,    7387.01,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2730187", 12.47, 1,    7386.98,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L3122825", 12.47, 1,    7136.27,  -34.4,   0.99121, 0, 0, 0, 0, 0, 0, 0, 0
"L2991920", 12.47, 1,    7136.23,  -34.4,    0.9912, 0, 0, 0, 0, 0, 0, 0, 0
"N1134474", 12.47, 1,    7295.33,  -31.8,    1.0133, 2,    7457.79, -154.1,    1.0359, 3,    7579.28,   92.4,    1.0527
"M1069496", 12.47, 1,    7289.21,  -31.8,    1.0125, 2,    7454.73, -154.2,    1.0354, 3,    7581.88,   92.4,    1.0531
"L3122826", 12.47, 1,    7255.16,  -34.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"M1047358", 12.47, 1,    7254.97,  -34.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"L3142078", 12.47, 2,    7470.64, -152.8,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"L2879752", 12.47, 2,    7470.59, -152.8,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"P850072", 12.47, 1,    7138.71,  -30.8,   0.99155, 2,    7486.37, -151.6,    1.0398, 3,    7655.18,   92.2,    1.0633
"221-311609", 12.47, 1,    7138.71,  -30.8,   0.99155, 2,    7486.37, -151.6,    1.0398, 3,    7655.17,   92.2,    1.0633
"M1027023", 12.47, 1,     7074.2,  -33.9,   0.98259, 2,    7311.32, -156.5,    1.0155, 3,     7374.4,   92.3,    1.0243
"L3122815", 12.47, 2,    7311.24, -156.5,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L2724120", 12.47, 3,    7404.19,   89.0,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"M1069149", 12.47, 3,    7404.18,   89.0,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L2729429", 12.47, 1,    7306.39,  -33.3,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L3215549", 12.47, 2,    7316.13, -156.1,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"L2897800", 12.47, 2,    7313.42, -156.1,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"L3027156", 12.47, 3,    7452.96,   92.3,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"L2860481", 12.47, 3,    7452.92,   92.3,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"N1140828", 12.47, 1,     7266.2,  -33.4,    1.0093, 2,    7435.18, -155.7,    1.0327, 3,    7399.07,   92.4,    1.0277
"M1026708", 12.47, 1,    7266.05,  -33.4,    1.0092, 2,    7435.23, -155.7,    1.0327, 3,    7398.99,   92.4,    1.0277
"M1126020", 12.47, 1,    7051.58,  -30.7,   0.97945, 0, 0, 0, 0, 0, 0, 0, 0
"M1126023", 12.47, 1,    7051.57,  -30.7,   0.97944, 0, 0, 0, 0, 0, 0, 0, 0
"M1026906", 12.47, 1,    7266.75,  -33.7,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"M1209824", 12.47, 3,    7499.57,   89.8,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"M1209828", 12.47, 3,    7490.87,   89.8,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"L3195315", 12.47, 1,    7377.78,  -33.8,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"M1069590", 12.47, 2,    7278.22, -155.0,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"M1069595", 12.47, 2,    7264.98, -155.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1027004", 12.47, 2,    7279.71, -156.1,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"L2897765", 12.47, 2,    7274.57, -156.1,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"M1047314", 12.47, 1,       7213,  -34.4,    1.0019, 0, 0, 0, 0, 0, 0, 0, 0
"N1137961", 12.47, 1,    7212.36,  -34.4,    1.0018, 0, 0, 0, 0, 0, 0, 0, 0
"L2876814", 12.47, 1,    7210.97,  -33.8,    1.0016, 2,    7367.41, -156.4,    1.0233, 3,    7420.76,   92.3,    1.0307
"M1026834", 12.47, 1,    7209.54,  -33.8,    1.0014, 2,    7364.08, -156.4,    1.0229, 3,    7420.92,   92.3,    1.0307
"M1008743", 12.47, 2,    7294.05, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"M1008742", 12.47, 2,    7293.78, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"P827525", 12.47, 1,    7237.88,  -33.8,    1.0053, 2,    7403.13, -156.3,    1.0283, 3,    7421.63,   92.4,    1.0308
"M1026902", 12.47, 1,    7232.91,  -33.8,    1.0046, 2,     7399.1, -156.3,    1.0277, 3,    7421.23,   92.4,    1.0308
"N1144663", 12.47, 1,    7302.98,  -31.7,    1.0144, 2,    7461.64, -154.0,    1.0364, 3,    7576.03,   92.4,    1.0523
"M1089215", 12.47, 1,    7300.24,  -31.8,     1.014, 2,    7460.26, -154.0,    1.0362, 3,     7577.2,   92.4,    1.0525
"M1069467", 12.47, 1,    7309.32,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"M1047324", 12.47, 1,    7240.54,  -34.3,    1.0057, 2,    7371.27, -154.0,    1.0239, 3,    7465.74,   88.6,     1.037
"L2897780", 12.47, 1,    7232.13,  -34.4,    1.0045, 2,    7369.56, -154.0,    1.0236, 3,     7465.1,   88.6,    1.0369
"M1069411", 12.47, 1,    7303.72,  -33.1,    1.0145, 2,    7298.71, -156.3,    1.0138, 3,    7399.53,   91.9,    1.0278
"L2711226", 12.47, 1,    7323.42,  -31.7,    1.0172, 2,    7521.94, -151.5,    1.0448, 3,    7566.78,   90.3,     1.051
"L3101789", 12.47, 1,    7195.49,  -33.9,   0.99943, 0, 0, 0, 0, 0, 0, 0, 0
"L2841616", 12.47, 1,    7305.86,  -33.2,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1089170", 12.47, 3,    7305.25,   89.4,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L2879062", 12.47, 3,    7298.51,   89.4,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"N1139545", 12.47, 3,     7433.5,   89.0,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"M1069174", 12.47, 3,    7429.54,   89.0,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"N1140517", 12.47, 1,    7420.79,  -31.1,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L3157718", 12.47, 1,    7420.64,  -31.1,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2727008", 12.47, 2,    7251.04, -155.1,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"M1069629", 12.47, 2,    7233.21, -155.1,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"L2691944", 12.47, 1,    7112.32,  -33.9,   0.98788, 0, 0, 0, 0, 0, 0, 0, 0
"N1230121", 12.47, 3,    7520.08,   89.8,    1.0445, 0, 0, 0, 0, 0, 0, 0, 0
"M1069533", 12.47, 1,    7247.71,  -31.9,    1.0067, 2,    7409.13, -154.8,    1.0291, 3,    7612.76,   92.3,    1.0574
"N1136356", 12.47, 1,    7248.19,  -31.9,    1.0068, 2,    7408.88, -154.8,    1.0291, 3,    7611.76,   92.2,    1.0573
"M1142865", 12.47, 1,    7299.31,  -31.3,    1.0139, 2,    7521.99, -151.4,    1.0448, 3,    7601.34,   90.9,    1.0558
"M1047526", 12.47, 1,       7412,  -33.2,    1.0295, 2,    7472.59, -155.7,    1.0379, 3,    7452.41,   92.3,    1.0351
"N1136666", 12.47, 1,    7410.63,  -33.2,    1.0293, 2,    7472.02, -155.7,    1.0378, 3,    7452.09,   92.3,    1.0351
"L2804253", 12.47, 1,    7374.32,  -33.8,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"M1209790", 12.47, 1,    7497.95,  -31.1,    1.0414, 2,    7555.11, -150.8,    1.0494, 3,    7572.83,   90.0,    1.0518
"M1209788", 12.47, 1,    7492.71,  -31.1,    1.0407, 2,    7554.06, -150.8,    1.0492, 3,    7573.64,   90.0,     1.052
"P850400", 12.47, 3,    7387.79,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L3029500", 12.47, 1,    7190.95,  -33.9,    0.9988, 0, 0, 0, 0, 0, 0, 0, 0
"M1026764", 12.47, 1,    7190.77,  -33.9,   0.99878, 0, 0, 0, 0, 0, 0, 0, 0
"M1108375", 12.47, 3,    7650.41,   92.0,    1.0626, 0, 0, 0, 0, 0, 0, 0, 0
"M1069217", 12.47, 3,    7420.32,   89.0,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2954350", 12.47, 3,    7420.11,   89.0,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L2802481", 12.47, 1,    7140.85,  -30.8,   0.99185, 0, 0, 0, 0, 0, 0, 0, 0
"L3214549", 12.47, 1,    7140.74,  -30.8,   0.99183, 0, 0, 0, 0, 0, 0, 0, 0
"L2851933", 12.47, 1,    7268.64,  -33.4,    1.0096, 2,    7434.46, -155.7,    1.0326, 3,    7400.74,   92.4,    1.0279
"L3207907", 12.47, 1,    7268.57,  -33.4,    1.0096, 2,    7434.48, -155.7,    1.0326, 3,    7400.73,   92.4,    1.0279
"L2841619", 12.47, 3,    7288.93,   89.4,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"M1108380", 12.47, 1,    7143.16,  -30.8,   0.99217, 2,    7488.49, -151.6,    1.0401, 3,    7658.18,   92.2,    1.0637
"P904452", 12.47, 2,    7488.44, -151.6,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"N1136995", 12.47, 3,    7442.95,   92.3,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"M1047613", 12.47, 3,    7442.81,   92.3,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"221-306687", 12.47, 2,    7315.96, -154.0,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"L2916625", 12.47, 2,    7313.61, -154.0,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"M1009724", 12.47, 1,    7194.51,  -33.9,    0.9993, 0, 0, 0, 0, 0, 0, 0, 0
"M1009720", 12.47, 1,    7193.89,  -33.9,   0.99921, 0, 0, 0, 0, 0, 0, 0, 0
"L2822862", 12.47, 3,    7351.98,   89.5,    1.0212, 0, 0, 0, 0, 0, 0, 0, 0
"D6019477-1_INT", 12.47, 3,     7369.7,   92.3,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"E182727", 12.47, 3,    7369.67,   92.3,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"M1027043", 12.47, 1,    7067.96,  -33.9,   0.98172, 2,    7311.89, -156.5,    1.0156, 3,    7370.07,   92.3,    1.0237
"M1026948", 12.47, 2,    7350.63, -156.5,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"M1026949", 12.47, 2,    7350.62, -156.5,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"M1089131", 12.47, 1,    7065.56,  -33.3,   0.98139, 2,    7381.29, -152.6,    1.0252, 3,    7425.85,   89.3,    1.0314
"L3270854", 12.47, 1,    7065.56,  -33.3,   0.98139, 0, 0, 0, 0, 0, 0, 0, 0
"M1209763", 12.47, 2,       7539, -151.0,    1.0471, 0, 0, 0, 0, 0, 0, 0, 0
"L3176661", 12.47, 3,    7395.85,   89.7,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2970804", 12.47, 3,    7395.79,   89.7,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"P827504", 12.47, 1,    7312.88,  -33.3,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"N1137957", 12.47, 1,    7312.88,  -33.3,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"L2936275", 12.47, 2,    7535.71, -151.0,    1.0467, 0, 0, 0, 0, 0, 0, 0, 0
"L2766722", 12.47, 2,    7250.53, -156.4,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"L3142079", 12.47, 2,     7513.8, -151.6,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0
"M3036162", 12.47, 2,     7513.8, -151.6,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0
"M1026724", 12.47, 1,    7286.81,  -33.4,    1.0121, 2,    7433.51, -155.7,    1.0325, 3,    7406.24,   92.4,    1.0287
"R18243", 12.47, 1,    7286.49,  -33.4,    1.0121, 2,    7433.53, -155.7,    1.0325, 3,    7406.16,   92.4,    1.0287
"L2710504", 12.47, 2,    7303.76, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"M1142860", 12.47, 1,     7309.7,  -31.4,    1.0153, 2,    7524.11, -151.4,    1.0451, 3,    7597.65,   90.8,    1.0553
"P895114", 12.47, 1,     7309.7,  -31.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L3197652", 12.47, 1,    7247.83,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"P827575", 12.47, 3,    7405.21,   92.0,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"M1069437", 12.47, 3,    7405.18,   92.0,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"M1069620", 12.47, 2,    7264.74, -155.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L3270814", 12.47, 1,    7256.34,  -33.8,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"M1026378", 12.47, 1,    7125.27,  -34.5,   0.98968, 0, 0, 0, 0, 0, 0, 0, 0
"L2897778", 12.47, 1,     7121.9,  -34.5,   0.98921, 0, 0, 0, 0, 0, 0, 0, 0
"M1069532", 12.47, 2,     7409.1, -154.8,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"L2785534", 12.47, 2,    7409.05, -154.8,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"M1069147", 12.47, 3,    7405.36,   89.0,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"L3066801", 12.47, 3,    7404.36,   89.0,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"M1069556", 12.47, 1,    7248.22,  -31.9,    1.0068, 2,    7408.89, -154.8,    1.0291, 3,     7611.5,   92.2,    1.0572
"P901932", 12.47, 3,    7611.49,   92.2,    1.0572, 0, 0, 0, 0, 0, 0, 0, 0
"L2691967", 12.47, 1,    7171.59,  -32.5,   0.99612, 2,    7422.13, -155.0,    1.0309, 3,    7596.14,   92.3,    1.0551
"M1069504", 12.47, 1,    7161.47,  -32.6,   0.99471, 2,    7418.06, -155.1,    1.0303, 3,    7593.82,   92.3,    1.0548
"M1166393", 12.47, 3,    7444.65,   89.7,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"M1166395", 12.47, 3,    7442.84,   89.7,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"L2766718", 12.47, 1,    7371.15,  -33.9,    1.0238, 2,    7434.73, -153.3,    1.0327, 3,    7446.87,   88.9,    1.0344
"L3048206", 12.47, 1,    7362.62,  -33.9,    1.0226, 2,     7428.3, -153.4,    1.0318, 3,    7449.37,   88.8,    1.0347
"M1047821", 12.47, 2,    7268.33, -156.1,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"L2684420", 12.47, 2,     7267.7, -156.1,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"P850080", 12.47, 1,    7138.76,  -30.8,   0.99156, 2,    7486.44, -151.6,    1.0398, 3,    7655.26,   92.2,    1.0633
"221-311905", 12.47, 1,    7138.75,  -30.8,   0.99155, 2,    7486.44, -151.6,    1.0398, 3,    7655.26,   92.2,    1.0633
"M1089204", 12.47, 1,    7387.33,  -31.3,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L3157167", 12.47, 1,     7387.2,  -31.3,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"M1186072", 12.47, 1,    7458.88,  -31.1,     1.036, 2,    7547.28, -151.0,    1.0483, 3,       7579,   90.1,    1.0527
"M1186067", 12.47, 1,    7455.18,  -31.1,    1.0355, 2,    7546.52, -151.0,    1.0482, 3,     7579.6,   90.1,    1.0528
"M1047432", 12.47, 1,    7247.39,  -33.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L2879075", 12.47, 1,    7247.38,  -33.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"M3037537", 12.47, 2,    7329.21, -156.5,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"L3231269", 12.47, 2,    7328.85, -156.5,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"R42247", 12.47, 1,    7348.89,  -31.4,    1.0207, 2,    7533.01, -151.4,    1.0463, 3,    7591.42,   90.5,    1.0544
"M1149233", 12.47, 1,    7344.99,  -31.4,    1.0202, 2,    7531.94, -151.4,    1.0462, 3,    7591.19,   90.5,    1.0544
"M1108266", 12.47, 2,       7476, -152.8,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"M1108265", 12.47, 2,    7475.56, -152.8,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"M1069543", 12.47, 2,    7357.22, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"M1069535", 12.47, 2,    7357.17, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"M1126017", 12.47, 1,    7051.53,  -30.7,   0.97944, 0, 0, 0, 0, 0, 0, 0, 0
"M1047711", 12.47, 1,     7193.1,  -32.4,    0.9991, 0, 0, 0, 0, 0, 0, 0, 0
"M1047718", 12.47, 1,    7192.95,  -32.4,   0.99908, 0, 0, 0, 0, 0, 0, 0, 0
"M1069136", 12.47, 1,    7305.91,  -34.2,    1.0148, 2,    7385.33, -153.8,    1.0258, 3,    7466.93,   88.6,    1.0371
"M1009771", 12.47, 2,     7360.8, -156.4,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"L2914323", 12.47, 2,    7360.71, -156.4,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"M1069218", 12.47, 3,    7418.61,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L2954351", 12.47, 3,    7418.58,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"M1026744", 12.47, 1,    7294.99,  -33.3,    1.0133, 2,    7432.89, -155.7,    1.0324, 3,    7408.43,   92.4,     1.029
"M1008752", 12.47, 2,    7295.17, -154.1,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1008746", 12.47, 2,    7294.37, -154.1,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"M1069457", 12.47, 1,    7308.06,  -33.2,    1.0151, 2,    7334.77, -156.1,    1.0188, 3,    7406.72,   92.0,    1.0288
"E182745", 12.47, 1,    7308.06,  -33.2,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"N1139546", 12.47, 2,    7491.63, -152.7,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"M1026363", 12.47, 3,    7463.51,   88.7,    1.0367, 0, 0, 0, 0, 0, 0, 0, 0
"L2897779", 12.47, 3,    7463.36,   88.7,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"L2841626", 12.47, 3,    7420.29,   89.0,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2711234", 12.47, 2,    7512.98, -151.8,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"L2973178", 12.47, 2,    7324.02, -156.2,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"M1149236", 12.47, 1,     7355.7,  -31.4,    1.0217, 2,     7534.1, -151.3,    1.0465, 3,    7590.62,   90.5,    1.0543
"P829974", 12.47, 1,     7355.7,  -31.4,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L3160862", 12.47, 3,     7608.7,   91.0,    1.0568, 0, 0, 0, 0, 0, 0, 0, 0
"L3104850", 12.47, 3,    7608.63,   91.0,    1.0568, 0, 0, 0, 0, 0, 0, 0, 0
"L2748130", 12.47, 2,    7355.75, -153.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L3083019", 12.47, 1,    7058.25,  -33.9,   0.98037, 0, 0, 0, 0, 0, 0, 0, 0
"M1027080", 12.47, 1,    7056.67,  -33.9,   0.98015, 0, 0, 0, 0, 0, 0, 0, 0
"L3085389", 12.47, 2,    7295.15, -154.1,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L2729405", 12.47, 2,    7476.47, -152.8,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"P828362", 12.47, 1,    7369.54,  -33.3,    1.0236, 2,    7448.89, -155.8,    1.0346, 3,    7444.21,   92.3,     1.034
"N1136671", 12.47, 1,     7369.1,  -33.3,    1.0235, 2,    7448.48, -155.8,    1.0346, 3,    7444.17,   92.3,     1.034
"P901941", 12.47, 1,    7248.73,  -31.2,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"L3251799", 12.47, 1,    7248.71,  -31.2,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"M1026308", 12.47, 2,    7300.34, -154.1,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"L2897764", 12.47, 2,    7300.25, -154.1,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"M1009840", 12.47, 2,    7331.29, -156.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"L2991901", 12.47, 2,    7330.94, -156.5,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"N1134470", 12.47, 1,    7040.68,  -34.0,   0.97793, 0, 0, 0, 0, 0, 0, 0, 0
"L3251808", 12.47, 1,    7036.12,  -34.0,    0.9773, 0, 0, 0, 0, 0, 0, 0, 0
"L3139086", 12.47, 2,    7245.66, -156.4,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"N1137992", 12.47, 1,    7345.88,  -33.3,    1.0203, 2,    7425.24, -155.7,    1.0313, 3,    7426.18,   92.3,    1.0315
"196-29520", 12.47, 1,    7345.63,  -33.3,    1.0203, 2,    7425.03, -155.7,    1.0313, 3,    7426.14,   92.3,    1.0315
"L3029501", 12.47, 2,    7275.97, -156.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"M3036165", 12.47, 2,    7275.96, -156.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"M1026857", 12.47, 1,    7285.95,  -33.7,     1.012, 0, 0, 0, 0, 0, 0, 0, 0
"M1026859", 12.47, 1,    7285.54,  -33.7,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"M1108311", 12.47, 1,    7312.88,  -32.3,    1.0157, 2,    7511.96, -151.7,    1.0434, 3,    7521.03,   89.8,    1.0447
"L2898526", 12.47, 3,     7520.5,   89.8,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"L3048965", 12.47, 1,    7335.43,  -31.4,    1.0189, 2,     7529.3, -151.4,    1.0458, 3,    7590.64,   90.6,    1.0543
"L3216123", 12.47, 1,    7356.76,  -33.3,    1.0218, 2,    7436.86, -155.8,     1.033, 3,     7443.1,   92.3,    1.0338
"N1136996", 12.47, 1,    7349.19,  -33.3,    1.0208, 2,    7430.15, -155.8,     1.032, 3,       7444,   92.3,     1.034
"M1069202", 12.47, 3,    7426.16,   89.0,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"L2879073", 12.47, 3,    7424.32,   89.0,    1.0312, 0, 0, 0, 0, 0, 0, 0, 0
"M1089093", 12.47, 3,    7409.18,   89.0,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"M1047786", 12.47, 2,    7304.05, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3048207", 12.47, 2,    7301.28, -156.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"L3160868", 12.47, 2,    7518.75, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"L3082988", 12.47, 2,    7518.71, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"L2936211", 12.47, 3,    7629.39,   91.5,    1.0597, 0, 0, 0, 0, 0, 0, 0, 0
"N1140525", 12.47, 3,    7433.96,   92.3,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"L3645809", 12.47, 3,    7433.73,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"P829962", 12.47, 3,    7578.16,   90.4,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"M1142835", 12.47, 3,    7578.14,   90.4,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"L3125349", 12.47, 1,    7304.65,  -33.1,    1.0146, 2,     7289.8, -156.3,    1.0125, 3,    7394.03,   91.9,     1.027
"N1138604", 12.47, 1,    7305.04,  -33.1,    1.0147, 2,    7289.54, -156.3,    1.0125, 3,     7392.8,   91.8,    1.0268
"D5710794-3_INT", 12.47, 1,    7554.34,  -30.8,    1.0493, 2,    7563.79, -150.5,    1.0506, 3,    7563.39,   89.8,    1.0505
"E192860", 12.47, 1,    7554.18,  -30.8,    1.0493, 2,    7563.69, -150.5,    1.0506, 3,    7563.38,   89.8,    1.0505
"L3254216", 12.47, 1,    7238.53,  -33.5,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L2785511", 12.47, 1,    7387.03,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2897784", 12.47, 2,    7292.72, -154.1,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"M1026496", 12.47, 2,    7291.85, -154.1,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"P859135", 12.47, 1,    7331.51,  -33.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"M1027002", 12.47, 1,    7091.43,  -33.9,   0.98498, 2,    7316.33, -156.5,    1.0162, 3,    7383.66,   92.3,    1.0256
"L2673313", 12.47, 1,    7086.94,  -33.9,   0.98436, 2,    7314.45, -156.5,     1.016, 3,    7381.48,   92.3,    1.0253
"M1047725", 12.47, 2,    7392.25, -155.9,    1.0268, 0, 0, 0, 0, 0, 0, 0, 0
"M1047728", 12.47, 2,    7392.14, -155.9,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"M1047300", 12.47, 1,    7187.04,  -34.4,   0.99826, 2,    7354.22, -154.0,    1.0215, 3,    7462.81,   88.7,    1.0366
"M1047299", 12.47, 1,    7183.68,  -34.4,   0.99779, 2,    7352.77, -154.0,    1.0213, 3,    7462.88,   88.7,    1.0366
"L3122835", 12.47, 2,    7278.13, -155.0,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"L3234185", 12.47, 2,     7302.9, -156.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"L3065750", 12.47, 2,    7302.84, -156.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"L2991943", 12.47, 3,    7461.52,   88.7,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"L2952013", 12.47, 1,    7259.01,  -33.8,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"M1026701", 12.47, 1,    7265.29,  -33.4,    1.0091, 2,    7435.44, -155.7,    1.0328, 3,    7398.68,   92.4,    1.0277
"M1026697", 12.47, 1,    7264.81,  -33.4,    1.0091, 2,    7435.58, -155.7,    1.0328, 3,    7398.38,   92.4,    1.0276
"M1069730", 12.47, 2,    7303.24, -156.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"L3159037", 12.47, 2,    7303.14, -156.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1142833", 12.47, 3,    7578.12,   90.4,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"P901913", 12.47, 3,    7431.55,   92.3,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"N1140823", 12.47, 1,    7269.02,  -33.4,    1.0096, 2,    7434.56, -155.7,    1.0326, 3,    7400.76,   92.4,    1.0279
"M1027066", 12.47, 3,    7339.77,   92.3,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"L2841645", 12.47, 3,    7339.52,   92.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"M1125959", 12.47, 3,    7632.07,   91.6,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"M1125974", 12.47, 3,    7631.99,   91.6,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"M1069191", 12.47, 1,    7379.55,  -33.8,     1.025, 0, 0, 0, 0, 0, 0, 0, 0
"M1108258", 12.47, 2,     7471.3, -152.8,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"P829976", 12.47, 1,    7329.84,  -31.5,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"L2955078", 12.47, 1,    7329.82,  -31.5,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"N1147867", 12.47, 3,    7292.25,   89.4,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"D5837361-8_INT", 12.47, 3,    7292.25,   89.4,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"M1026792", 12.47, 1,    7253.72,  -33.8,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L2821010", 12.47, 1,    7253.16,  -33.8,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"M1125976", 12.47, 1,    7185.86,  -30.9,    0.9981, 2,    7499.64, -151.5,    1.0417, 3,    7644.43,   91.8,    1.0618
"N1142112", 12.47, 2,    7471.78, -152.8,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"P827496", 12.47, 2,    7471.74, -152.8,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"221-240988", 12.47, 3,    7395.81,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L3141411", 12.47, 3,     7395.8,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"P829956", 12.47, 3,    7608.18,   91.0,    1.0568, 0, 0, 0, 0, 0, 0, 0, 0
"D5535139-1_INT", 12.47, 1,    7139.43,  -30.8,   0.99165, 2,    7491.96, -151.6,    1.0406, 3,    7663.33,   92.3,    1.0644
"E183473", 12.47, 1,    7139.34,  -30.8,   0.99164, 2,     7491.9, -151.6,    1.0406, 3,    7663.45,   92.3,    1.0644
"M1125997", 12.47, 1,    7139.71,  -30.8,   0.99169, 2,    7492.01, -151.6,    1.0406, 3,    7663.21,   92.3,    1.0644
"M1047518", 12.47, 2,    7459.29, -155.8,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L2973160", 12.47, 2,    7459.24, -155.8,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"N1134471", 12.47, 1,    7056.67,  -33.9,   0.98015, 0, 0, 0, 0, 0, 0, 0, 0
"M1009838", 12.47, 2,    7334.31, -156.5,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"L2801896", 12.47, 2,    7333.65, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"P827520", 12.47, 3,    7433.75,   89.0,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"M1009784", 12.47, 1,    7198.81,  -33.8,    0.9999, 2,    7360.88, -156.4,    1.0224, 3,    7420.23,   92.4,    1.0307
"M1009770", 12.47, 1,    7197.88,  -33.8,   0.99977, 2,    7360.81, -156.4,    1.0224, 3,    7420.24,   92.4,    1.0307
"N1136669", 12.47, 1,    7377.23,  -33.4,    1.0247, 2,    7458.66, -155.8,     1.036, 3,     7443.8,   92.3,    1.0339
"L3103822", 12.47, 1,    7371.86,  -33.4,    1.0239, 2,    7457.11, -155.8,    1.0358, 3,    7441.85,   92.3,    1.0337
"M3768670", 12.47, 1,    7323.27,  -33.6,    1.0172, 2,    7445.51, -155.9,    1.0342, 3,    7430.93,   92.3,    1.0321
"P1123251", 12.47, 1,    7323.19,  -33.6,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"N1136994", 12.47, 3,     7434.3,   92.3,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"L2729428", 12.47, 1,    7258.27,  -33.4,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"M1026926", 12.47, 1,    7203.84,  -33.9,    1.0006, 2,    7381.36, -156.4,    1.0253, 3,    7416.45,   92.3,    1.0301
"N1138000", 12.47, 1,    7203.83,  -33.9,    1.0006, 0, 0, 0, 0, 0, 0, 0, 0
"221-242079", 12.47, 1,    7449.93,  -31.1,    1.0348, 2,    7543.63, -151.0,    1.0478, 3,    7581.72,   90.1,    1.0531
"L3011293", 12.47, 1,     7449.9,  -31.1,    1.0348, 2,     7543.6, -151.0,    1.0478, 3,    7581.72,   90.1,    1.0531
"M1026777", 12.47, 1,     7252.8,  -33.8,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L3233353", 12.47, 1,    7252.72,  -33.8,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L3029506", 12.47, 2,    7459.36, -155.8,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"L3010559", 12.47, 1,    7300.95,  -33.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1069213", 12.47, 3,    7421.28,   89.0,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"L3178977", 12.47, 3,    7421.18,   89.0,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"M1108534", 12.47, 1,    7420.83,  -31.1,    1.0307, 2,     7523.5, -152.7,     1.045, 3,    7528.05,   92.6,    1.0456
"P901934", 12.47, 1,    7420.82,  -31.1,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"P829796", 12.47, 3,    7512.85,   92.7,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"N1142107", 12.47, 3,    7512.65,   92.7,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"L2691965", 12.47, 2,    7409.01, -154.8,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"L2785538", 12.47, 1,    7194.43,  -32.4,   0.99929, 0, 0, 0, 0, 0, 0, 0, 0
"N1139259", 12.47, 3,    7405.08,   92.0,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"L2710543", 12.47, 3,    7405.01,   92.0,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"Q1301", 12.47, 1,    7316.07,  -31.4,    1.0162, 2,    7525.41, -151.4,    1.0453, 3,    7595.41,   90.7,     1.055
"L3160872", 12.47, 1,    7314.82,  -31.4,     1.016, 2,    7525.15, -151.4,    1.0452, 3,    7595.85,   90.7,     1.055
"P827509", 12.47, 2,    7332.71, -156.0,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"M1047793", 12.47, 2,    7319.63, -156.0,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"P827555", 12.47, 2,    7319.62, -156.0,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"L2879069", 12.47, 1,    7283.69,  -33.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"L2955006", 12.47, 3,    7510.65,   92.7,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"L2692600", 12.47, 3,    7510.62,   92.7,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"L3029505", 12.47, 3,    7466.87,   92.3,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"L2673318", 12.47, 3,    7466.75,   92.3,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"M1026682", 12.47, 1,    7263.94,  -33.4,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"M1047424", 12.47, 2,    7274.98, -156.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L2691949", 12.47, 2,    7274.97, -156.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"M1026699", 12.47, 2,    7241.81, -156.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"L3085403", 12.47, 1,    7264.66,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"M4113345", 12.47, 3,    7431.44,   92.3,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"L3235255", 12.47, 1,    7228.18,  -34.4,     1.004, 2,    7368.77, -154.0,    1.0235, 3,    7464.79,   88.7,    1.0368
"M1047316", 12.47, 1,    7223.54,  -34.4,    1.0033, 2,    7367.88, -154.0,    1.0234, 3,    7464.43,   88.7,    1.0368
"M1026886", 12.47, 1,    7244.25,  -33.8,    1.0062, 2,    7407.83, -156.2,    1.0289, 3,    7422.16,   92.4,    1.0309
"L3120484", 12.47, 1,    7244.15,  -33.8,    1.0062, 2,    7407.76, -156.2,    1.0289, 3,    7422.16,   92.4,    1.0309
"L2879078", 12.47, 1,    7263.96,  -33.4,    1.0089, 2,    7435.79, -155.7,    1.0328, 3,    7397.66,   92.4,    1.0275
"M1026681", 12.47, 1,    7263.82,  -33.4,    1.0089, 2,    7435.81, -155.7,    1.0328, 3,    7397.41,   92.4,    1.0275
"L3232902", 12.47, 1,       7123,  -30.7,   0.98937, 2,    7489.29, -151.6,    1.0402, 3,    7670.47,   92.4,    1.0654
"L3123509", 12.47, 1,    7449.93,  -31.1,    1.0348, 2,    7543.63, -151.0,    1.0478, 3,    7581.72,   90.1,    1.0531
"M1209772", 12.47, 1,    7449.93,  -31.1,    1.0348, 2,    7543.63, -151.0,    1.0478, 3,    7581.72,   90.1,    1.0531
"R20703", 12.47, 1,     7138.8,  -30.8,   0.99156, 2,    7491.81, -151.6,    1.0406, 3,    7663.68,   92.3,    1.0645
"L2859403", 12.47, 1,    7135.18,  -30.8,   0.99106, 2,    7491.25, -151.6,    1.0405, 3,    7665.22,   92.3,    1.0647
"M1026927", 12.47, 1,    7202.64,  -33.9,    1.0004, 2,    7380.79, -156.4,    1.0252, 3,    7416.19,   92.3,    1.0301
"M1125914", 12.47, 1,    7318.19,  -32.1,    1.0165, 2,    7515.82, -151.6,    1.0439, 3,    7542.16,   90.0,    1.0476
"L2917328", 12.47, 1,    7317.93,  -32.1,    1.0164, 2,    7515.52, -151.6,    1.0439, 3,    7540.63,   90.0,    1.0474
"L2841635", 12.47, 1,    7341.35,  -33.3,    1.0197, 2,    7429.47, -155.7,    1.0319, 3,    7423.03,   92.3,     1.031
"L2766499", 12.47, 3,     7441.2,   92.3,    1.0336, 0, 0, 0, 0, 0, 0, 0, 0
"M1047444", 12.47, 2,    7256.75, -156.4,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"M1108459", 12.47, 2,    7485.96, -151.6,    1.0398, 0, 0, 0, 0, 0, 0, 0, 0
"L2802480", 12.47, 2,    7485.66, -151.6,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"L2691954", 12.47, 1,    7168.92,  -34.4,   0.99574, 2,    7346.34, -154.0,    1.0204, 3,    7463.44,   88.7,    1.0367
"L3122849", 12.47, 1,    7165.52,  -34.4,   0.99527, 2,    7344.97, -154.0,    1.0202, 3,    7463.55,   88.7,    1.0367
"L2764411", 12.47, 3,    7403.02,   89.7,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0
"M1026907", 12.47, 1,    7221.79,  -33.9,    1.0031, 2,    7389.84, -156.4,    1.0264, 3,    7420.34,   92.3,    1.0307
"L2729206", 12.47, 3,    7442.71,   92.3,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"L2804957", 12.47, 3,    7399.33,   89.7,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"L3048937", 12.47, 3,    7398.06,   89.7,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0
"L2822872", 12.47, 1,    7328.97,  -33.3,     1.018, 2,    7412.93, -155.8,    1.0296, 3,    7422.35,   92.3,    1.0309
"L3235946", 12.47, 1,     7055.4,  -30.7,   0.97998, 0, 0, 0, 0, 0, 0, 0, 0
"M1126005", 12.47, 1,    7053.68,  -30.7,   0.97974, 0, 0, 0, 0, 0, 0, 0, 0
"M1009698", 12.47, 1,    7192.01,  -33.9,   0.99895, 0, 0, 0, 0, 0, 0, 0, 0
"L3156034", 12.47, 1,    7191.91,  -33.9,   0.99894, 0, 0, 0, 0, 0, 0, 0, 0
"L3254205", 12.47, 3,    7461.14,   88.7,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"L3197647", 12.47, 1,    7306.36,  -33.3,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1026778", 12.47, 1,    7306.36,  -33.3,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1026844", 12.47, 1,    7211.03,  -33.8,    1.0016, 2,    7367.53, -156.4,    1.0233, 3,    7420.75,   92.3,    1.0307
"N1147861", 12.47, 3,    7420.75,   92.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2973833", 12.47, 1,    7390.74,  -31.3,    1.0266, 2,    7538.69, -151.2,    1.0471, 3,    7586.42,   90.4,    1.0537
"M1166373", 12.47, 1,    7387.24,  -31.3,    1.0261, 2,     7538.3, -151.2,     1.047, 3,    7586.81,   90.4,    1.0538
"L2991902", 12.47, 2,    7298.81, -154.1,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"M1008758", 12.47, 2,    7297.39, -154.1,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"M1026734", 12.47, 1,    7189.12,  -33.9,   0.99855, 0, 0, 0, 0, 0, 0, 0, 0
"L3065696", 12.47, 1,    7188.99,  -33.9,   0.99853, 0, 0, 0, 0, 0, 0, 0, 0
"L2748780", 12.47, 1,    7052.68,  -30.7,    0.9796, 0, 0, 0, 0, 0, 0, 0, 0
"M1125987", 12.47, 1,    7170.34,  -30.9,   0.99594, 2,    7497.02, -151.5,    1.0413, 3,     7650.6,   92.0,    1.0626
"P901945", 12.47, 1,    7170.34,  -30.9,   0.99594, 2,    7497.02, -151.5,    1.0413, 3,    7650.59,   92.0,    1.0626
"P901910", 12.47, 2,    7301.49, -156.3,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"L3027122", 12.47, 1,    7064.03,  -30.7,   0.98118, 0, 0, 0, 0, 0, 0, 0, 0
"M1108506", 12.47, 1,    7063.73,  -30.7,   0.98113, 0, 0, 0, 0, 0, 0, 0, 0
"L2841637", 12.47, 3,    7461.31,   88.7,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"N1139539", 12.47, 1,    7299.05,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L2710520", 12.47, 1,    7298.82,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"M1089119", 12.47, 1,    7471.87,  -33.4,    1.0378, 2,    7492.26, -152.7,    1.0407, 3,    7455.63,   89.2,    1.0356
"P827521", 12.47, 2,    7491.99, -152.7,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"L3046854", 12.47, 2,    7247.73, -156.4,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"M1047478", 12.47, 3,    7412.75,   92.2,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"L2766716", 12.47, 3,    7412.64,   92.2,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"N1137003", 12.47, 1,    7323.42,  -33.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"L2973171", 12.47, 2,    7297.44, -155.0,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L3085392", 12.47, 3,    7305.11,   89.4,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"P875742", 12.47, 2,    7389.84, -156.4,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"M1010008", 12.47, 1,    7021.96,  -34.0,   0.97533, 0, 0, 0, 0, 0, 0, 0, 0
"L3784018", 12.47, 1,    7288.14,  -33.3,    1.0123, 2,    7346.02, -156.0,    1.0203, 3,    7460.18,   92.4,    1.0362
"M1026703", 12.47, 3,    7398.96,   92.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"L2973166", 12.47, 3,    7398.86,   92.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"L3068944", 12.47, 2,    7515.22, -151.6,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0
"M1047550", 12.47, 1,    7491.09,  -33.0,    1.0405, 2,    7508.67, -155.4,    1.0429, 3,    7472.08,   92.3,    1.0379
"L2936270", 12.47, 1,    7502.72,  -31.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"L3086078", 12.47, 1,    7502.59,  -31.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"M1047593", 12.47, 1,    7366.03,  -33.3,    1.0231, 2,    7445.66, -155.8,    1.0342, 3,     7443.9,   92.3,    1.0339
"M1047615", 12.47, 1,    7356.91,  -33.3,    1.0219, 2,    7436.99, -155.8,     1.033, 3,    7443.09,   92.3,    1.0338
"M1009855", 12.47, 2,    7333.58, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"L2748139", 12.47, 2,    7333.56, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"N1140832", 12.47, 3,    7396.17,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2841631", 12.47, 3,    7396.15,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"M1047819", 12.47, 2,    7270.63, -156.1,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"L2916610", 12.47, 2,     7434.6, -155.7,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"L2879076", 12.47, 3,    7430.04,   89.0,     1.032, 0, 0, 0, 0, 0, 0, 0, 0
"M1089122", 12.47, 3,    7429.41,   89.0,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"L2691939", 12.47, 2,    7344.21, -156.4,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"M1069489", 12.47, 3,    7406.43,   92.1,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"L2933120", 12.47, 3,    7406.22,   92.1,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"M1069225", 12.47, 3,    7418.46,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"M1089120", 12.47, 1,    7478.55,  -33.4,    1.0388, 2,    7498.71, -152.7,    1.0416, 3,    7459.35,   89.2,    1.0361
"L3645810", 12.47, 3,    7433.35,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"M3763623", 12.47, 3,    7433.35,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L3649304", 12.47, 1,    7318.91,  -33.6,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1027042", 12.47, 3,    7369.42,   92.3,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"L3178969", 12.47, 2,    7336.56, -156.5,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"L2729401", 12.47, 2,    7336.54, -156.5,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"L3235249", 12.47, 1,    7259.73,  -33.8,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"L2954348", 12.47, 1,    7258.76,  -33.8,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"L3066812", 12.47, 1,    7284.02,  -33.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"L2841622", 12.47, 1,     7283.8,  -33.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"M1209787", 12.47, 1,     7483.2,  -31.1,    1.0394, 2,    7552.17, -150.9,     1.049, 3,    7575.14,   90.0,    1.0522
"L2823611", 12.47, 1,    7472.17,  -31.1,    1.0379, 2,    7549.98, -150.9,    1.0487, 3,    7576.87,   90.1,    1.0524
"196-35541", 12.47, 3,    7517.01,   89.8,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"M1108317", 12.47, 3,     7507.2,   89.7,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0
"M1047340", 12.47, 1,    7267.32,  -34.3,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"L2991923", 12.47, 1,    7267.28,  -34.3,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"M1026661", 12.47, 1,    7263.71,  -33.4,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"P827530", 12.47, 1,    7263.71,  -33.4,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"P827503", 12.47, 3,    7411.29,   92.1,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"N1147865", 12.47, 1,    7065.52,  -33.9,   0.98138, 0, 0, 0, 0, 0, 0, 0, 0
"L2895489", 12.47, 1,    7065.52,  -33.9,   0.98138, 0, 0, 0, 0, 0, 0, 0, 0
"L2730163", 12.47, 1,    7320.04,  -31.9,    1.0167, 2,     7518.2, -151.6,    1.0443, 3,    7551.57,   90.1,    1.0489
"M1089103", 12.47, 2,    7481.32, -152.8,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0
"L3048196", 12.47, 2,    7480.75, -152.8,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0
"L2673306", 12.47, 3,    7289.14,   89.4,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"L2726973", 12.47, 1,     7322.5,  -33.3,    1.0171, 2,    7406.49, -155.9,    1.0287, 3,    7419.99,   92.3,    1.0306
"M1047485", 12.47, 1,    7320.84,  -33.3,    1.0168, 2,    7402.43, -155.9,    1.0282, 3,    7418.98,   92.3,    1.0305
"L2991640", 12.47, 3,    7333.68,   89.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"M1089160", 12.47, 3,    7333.64,   89.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"L3160101", 12.47, 1,    7301.03,  -33.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1125905", 12.47, 2,    7514.23, -151.6,    1.0437, 0, 0, 0, 0, 0, 0, 0, 0
"M1026950", 12.47, 1,    7149.22,  -33.9,   0.99301, 2,    7355.61, -156.4,    1.0217, 3,     7404.4,   92.4,    1.0285
"M1026954", 12.47, 1,    7140.22,  -33.9,   0.99176, 2,    7351.42, -156.5,    1.0211, 3,    7402.56,   92.4,    1.0282
"M1047558", 12.47, 1,    7502.26,  -32.9,     1.042, 2,    7513.76, -155.4,    1.0436, 3,     7474.9,   92.3,    1.0382
