Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"N1136659", 12.47, 1,    7502.25,  -32.9,     1.042, 0, 0, 0, 0, 0, 0, 0, 0
"L2766741", 12.47, 1,    7303.42,  -33.1,    1.0144, 2,    7295.66, -156.3,    1.0133, 3,    7398.94,   91.9,    1.0277
"M1069564", 12.47, 1,    7248.07,  -31.9,    1.0067, 2,       7409, -154.8,    1.0291, 3,    7611.46,   92.2,    1.0572
"N1136361", 12.47, 1,    7248.05,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"M1047566", 12.47, 1,    7520.71,  -32.9,    1.0446, 2,    7522.17, -155.3,    1.0448, 3,    7479.59,   92.3,    1.0389
"N1137995", 12.47, 1,    7520.71,  -32.9,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"N1145955", 12.47, 1,    7145.64,  -34.4,   0.99251, 0, 0, 0, 0, 0, 0, 0, 0
"M1069461", 12.47, 1,    7308.61,  -33.2,    1.0151, 2,    7340.35, -156.1,    1.0196, 3,    7408.29,   92.1,     1.029
"P827574", 12.47, 1,     7308.6,  -33.2,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"M1069156", 12.47, 1,    7357.08,  -33.9,    1.0219, 2,     7424.1, -153.4,    1.0312, 3,       7451,   88.8,    1.0349
"L3195356", 12.47, 1,    7429.22,  -33.6,    1.0319, 2,    7466.27, -153.0,     1.037, 3,    7434.79,   89.0,    1.0327
"N1137996", 12.47, 3,     7474.9,   92.3,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"L3178979", 12.47, 3,     7474.9,   92.3,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"L3254231", 12.47, 1,    7193.78,  -32.4,    0.9992, 0, 0, 0, 0, 0, 0, 0, 0
"L3728042", 12.47, 1,    7307.49,  -33.4,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L3728043", 12.47, 1,    7307.29,  -33.4,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"M1047723", 12.47, 1,     7192.7,  -32.4,   0.99905, 0, 0, 0, 0, 0, 0, 0, 0
"M1047729", 12.47, 1,    7192.54,  -32.4,   0.99903, 0, 0, 0, 0, 0, 0, 0, 0
"L2895461", 12.47, 1,    7253.68,  -33.8,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L3029518", 12.47, 2,    7324.02, -156.2,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"L2897807", 12.47, 2,    7323.98, -156.2,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"L2785520", 12.47, 2,    7330.55, -154.0,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"N1139542", 12.47, 3,    7431.54,   89.0,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"221-308718", 12.47, 1,       7140,  -30.8,   0.99173, 2,    7486.98, -151.6,    1.0399, 3,    7655.91,   92.2,    1.0634
"M1209750", 12.47, 2,    7527.61, -151.1,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"L3254869", 12.47, 2,    7500.81, -151.5,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"L2798067", 12.47, 2,    7500.67, -151.5,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"M1047403", 12.47, 1,    7238.42,  -33.5,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"M1047404", 12.47, 1,    7238.35,  -33.5,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L3102793", 12.47, 2,     7264.7, -155.0,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"M1089141", 12.47, 1,    7106.49,  -33.1,   0.98707, 2,     7408.1, -152.4,     1.029, 3,    7443.51,   89.4,    1.0339
"N1139547", 12.47, 1,     7200.2,  -32.8,    1.0001, 2,    7458.55, -152.1,     1.036, 3,    7480.56,   89.6,     1.039
"L2688693", 12.47, 1,    7183.47,  -32.8,   0.99777, 2,     7449.9, -152.2,    1.0348, 3,     7474.1,   89.5,    1.0381
"L3048222", 12.47, 3,    7419.51,   92.3,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L3104117", 12.47, 3,    7405.76,   92.1,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"221-311583", 12.47, 1,    7306.44,  -33.1,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"N1139250", 12.47, 1,    7306.43,  -33.1,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L2690187", 12.47, 2,    7487.27, -151.6,      1.04, 0, 0, 0, 0, 0, 0, 0, 0
"M1108412", 12.47, 2,     7486.8, -151.6,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"M1026690", 12.47, 1,    7264.32,  -33.4,     1.009, 2,    7435.71, -155.7,    1.0328, 3,    7398.09,   92.4,    1.0276
"P873801", 12.47, 3,    7387.34,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"M1089138", 12.47, 1,    7106.46,  -33.1,   0.98707, 0, 0, 0, 0, 0, 0, 0, 0
"L2841628", 12.47, 1,    7106.42,  -33.1,   0.98706, 0, 0, 0, 0, 0, 0, 0, 0
"M1069364", 12.47, 3,    7389.93,   91.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"L2689678", 12.47, 2,       7305, -154.0,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"M1026463", 12.47, 2,    7296.47, -154.0,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L2692655", 12.47, 1,    7324.21,  -31.7,    1.0173, 2,    7522.66, -151.5,    1.0449, 3,    7569.04,   90.3,    1.0513
"M1142821", 12.47, 1,    7323.71,  -31.7,    1.0172, 2,    7522.17, -151.5,    1.0448, 3,    7567.17,   90.3,    1.0511
"P827508", 12.47, 1,    7387.43,  -33.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"N1144667", 12.47, 1,    7063.41,  -33.9,   0.98109, 0, 0, 0, 0, 0, 0, 0, 0
"M1089162", 12.47, 3,    7333.93,   89.5,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"L3029520", 12.47, 2,    7245.59, -156.4,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"M1009655", 12.47, 3,    7395.81,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"P827528", 12.47, 3,    7395.81,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2991906", 12.47, 1,    7127.25,  -33.0,   0.98996, 0, 0, 0, 0, 0, 0, 0, 0
"M1027056", 12.47, 1,    7065.15,  -33.9,   0.98133, 0, 0, 0, 0, 0, 0, 0, 0
"L3066814", 12.47, 1,     7257.9,  -32.0,    1.0081, 2,    7439.21, -154.5,    1.0333, 3,    7595.21,   92.3,     1.055
"M1108398", 12.47, 1,    7138.71,  -30.8,   0.99155, 2,    7486.37, -151.6,    1.0398, 3,    7655.18,   92.2,    1.0633
"M1108483", 12.47, 1,    7113.41,  -30.7,   0.98803, 0, 0, 0, 0, 0, 0, 0, 0
"M1108486", 12.47, 1,    7113.36,  -30.7,   0.98803, 0, 0, 0, 0, 0, 0, 0, 0
"M1026341", 12.47, 1,    7146.42,  -34.4,   0.99262, 2,    7337.54, -154.1,    1.0192, 3,    7464.68,   88.8,    1.0368
"P827531", 12.47, 1,    7146.01,  -34.4,   0.99256, 0, 0, 0, 0, 0, 0, 0, 0
"L2748133", 12.47, 3,    7418.44,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L3085399", 12.47, 3,    7418.43,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L2767342", 12.47, 1,    7053.03,  -30.7,   0.97965, 0, 0, 0, 0, 0, 0, 0, 0
"M1125944", 12.47, 1,    7248.74,  -31.2,    1.0068, 2,    7511.83, -151.5,    1.0434, 3,    7619.88,   91.3,    1.0584
"M1125947", 12.47, 1,    7233.37,  -31.1,    1.0047, 2,    7508.75, -151.5,    1.0429, 3,    7625.68,   91.4,    1.0592
"L2710511", 12.47, 1,     7340.8,  -33.3,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"L2766719", 12.47, 1,    7340.75,  -33.3,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"P827549", 12.47, 1,    7137.86,  -32.7,   0.99143, 0, 0, 0, 0, 0, 0, 0, 0
"N1140518", 12.47, 1,    7137.81,  -32.7,   0.99142, 0, 0, 0, 0, 0, 0, 0, 0
"L2766728", 12.47, 3,    7464.43,   88.7,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"M1069462", 12.47, 2,    7343.28, -156.1,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"L3216342", 12.47, 2,    7343.23, -156.1,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"M1027041", 12.47, 3,     7367.2,   92.3,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"L2916607", 12.47, 3,    7367.17,   92.3,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"L2710513", 12.47, 2,    7305.27, -156.1,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"M1009839", 12.47, 2,    7332.81, -156.5,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"L2973165", 12.47, 1,    7285.88,  -33.7,     1.012, 0, 0, 0, 0, 0, 0, 0, 0
"M1108501", 12.47, 1,    7060.39,  -30.7,   0.98067, 0, 0, 0, 0, 0, 0, 0, 0
"M1108499", 12.47, 1,    7057.96,  -30.7,   0.98033, 0, 0, 0, 0, 0, 0, 0, 0
"M1069227", 12.47, 3,     7418.5,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L2785546", 12.47, 1,    7256.92,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"M1026810", 12.47, 1,    7256.19,  -33.8,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"M1108368", 12.47, 3,    7301.77,   89.4,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"L3085393", 12.47, 3,    7301.67,   89.4,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"L3178974", 12.47, 2,    7304.73, -156.1,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"M1026774", 12.47, 1,    7312.65,  -33.3,    1.0157, 2,    7431.67, -155.7,    1.0322, 3,    7413.31,   92.4,    1.0297
"M1026769", 12.47, 1,    7306.58,  -33.3,    1.0149, 2,    7432.11, -155.7,    1.0323, 3,    7411.68,   92.4,    1.0295
"L3189189", 12.47, 2,    7434.62, -155.7,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"L2821770", 12.47, 1,    7306.18,  -33.1,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1069555", 12.47, 2,    7356.29, -154.9,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"L3252336", 12.47, 2,     7485.4, -151.6,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"P829977", 12.47, 1,    7450.04,  -31.2,    1.0348, 2,    7544.23, -151.0,    1.0479, 3,     7581.2,   90.1,     1.053
"L2820556", 12.47, 1,    7240.72,  -33.4,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"M1047410", 12.47, 1,    7240.49,  -33.4,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"M1027001", 12.47, 2,    7283.05, -156.1,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"M1047344", 12.47, 1,     7207.2,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"L3029499", 12.47, 1,    7207.08,  -34.4,     1.001, 0, 0, 0, 0, 0, 0, 0, 0
"221-282818", 12.47, 2,    7488.39, -151.6,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"M1026830", 12.47, 1,    7344.48,  -33.5,    1.0201, 2,    7449.77, -155.9,    1.0348, 3,    7433.54,   92.3,    1.0325
"P827511", 12.47, 3,    7433.53,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"P895105", 12.47, 1,    7106.49,  -33.1,   0.98707, 0, 0, 0, 0, 0, 0, 0, 0
"N1142110", 12.47, 1,    7106.48,  -33.1,   0.98707, 0, 0, 0, 0, 0, 0, 0, 0
"N1142111", 12.47, 1,    7128.59,  -33.0,   0.99014, 0, 0, 0, 0, 0, 0, 0, 0
"L2991912", 12.47, 1,    7128.44,  -33.0,   0.99012, 0, 0, 0, 0, 0, 0, 0, 0
"L3010569", 12.47, 1,    7207.73,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"M1047335", 12.47, 1,    7207.57,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"L3216368", 12.47, 1,    7267.66,  -33.4,    1.0095, 2,    7434.71, -155.7,    1.0327, 3,    7399.84,   92.4,    1.0278
"L2879081", 12.47, 1,    7264.03,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L3104144", 12.47, 1,    7248.05,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"L2916619", 12.47, 2,    7260.16, -155.0,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"M1126031", 12.47, 3,    7509.42,   92.7,     1.043, 0, 0, 0, 0, 0, 0, 0, 0
"L3179608", 12.47, 3,    7509.33,   92.7,     1.043, 0, 0, 0, 0, 0, 0, 0, 0
"L2990098", 12.47, 1,    7141.77,  -30.8,   0.99197, 0, 0, 0, 0, 0, 0, 0, 0
"M1108462", 12.47, 1,    7141.64,  -30.8,   0.99195, 0, 0, 0, 0, 0, 0, 0, 0
"L2673326", 12.47, 2,     7332.1, -156.5,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"M1142815", 12.47, 1,    7320.55,  -31.8,    1.0168, 2,    7520.27, -151.5,    1.0445, 3,    7561.42,   90.2,    1.0503
"N1141477", 12.47, 1,    7320.48,  -31.8,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"N1139252", 12.47, 2,    7301.48, -156.3,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"L3122812", 12.47, 2,    7301.48, -156.3,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"M1166386", 12.47, 3,    7583.91,   90.3,    1.0534, 0, 0, 0, 0, 0, 0, 0, 0
"M1089163", 12.47, 3,    7333.61,   89.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"N1142100", 12.47, 1,    7100.05,  -30.6,   0.98618, 2,     7485.4, -151.6,    1.0397, 3,    7681.04,   92.6,    1.0669
"M1069456", 12.47, 3,    7292.25,   89.4,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"L2897806", 12.47, 3,     7292.2,   89.4,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"L2822865", 12.47, 3,    7424.83,   89.6,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"L3195321", 12.47, 1,    7052.07,  -30.7,   0.97951, 0, 0, 0, 0, 0, 0, 0, 0
"L3197646", 12.47, 1,     7271.7,  -33.8,      1.01, 2,    7426.96, -156.1,    1.0316, 3,    7425.01,   92.4,    1.0313
"M1026829", 12.47, 1,    7208.56,  -33.8,    1.0012, 2,    7361.84, -156.4,    1.0225, 3,    7421.13,   92.3,    1.0308
"N1147859", 12.47, 2,    7361.43, -156.4,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0
"L3139121", 12.47, 1,    7181.27,  -34.4,   0.99746, 2,    7351.73, -154.0,    1.0211, 3,    7462.97,   88.7,    1.0366
"L2763153", 12.47, 1,    7177.25,  -34.4,    0.9969, 2,    7349.99, -154.0,    1.0209, 3,    7463.11,   88.7,    1.0366
"E182726", 12.47, 2,    7311.67, -156.5,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"L2766744", 12.47, 2,    7311.39, -156.5,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L3216370", 12.47, 1,    7222.23,  -34.4,    1.0031, 2,    7367.61, -154.0,    1.0233, 3,    7464.33,   88.7,    1.0368
"226-23745", 12.47, 3,    7530.84,   89.9,     1.046, 0, 0, 0, 0, 0, 0, 0, 0
"M1142828", 12.47, 1,    7324.78,  -31.7,    1.0174, 2,    7523.22, -151.5,     1.045, 3,    7571.19,   90.4,    1.0516
"L2674047", 12.47, 1,    7324.78,  -31.7,    1.0174, 2,    7523.22, -151.5,     1.045, 3,    7571.18,   90.4,    1.0516
"M3949157", 12.47, 1,    7311.12,  -33.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L3727711", 12.47, 1,    7310.06,  -33.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"M1026329", 12.47, 1,    7144.94,  -34.4,   0.99241, 2,    7329.73, -154.1,    1.0181, 3,    7466.62,   88.8,    1.0371
"M1026328", 12.47, 1,    7144.83,  -34.4,    0.9924, 2,    7328.71, -154.1,    1.0179, 3,    7466.88,   88.8,    1.0371
"M1108355", 12.47, 3,    7413.76,   89.6,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"M1108352", 12.47, 3,     7413.6,   89.6,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"L3086002", 12.47, 3,    7509.71,   92.7,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0
"N1134476", 12.47, 1,    7262.18,  -32.0,    1.0087, 2,    7441.32, -154.5,    1.0336, 3,    7593.38,   92.3,    1.0547
"M1069284", 12.47, 1,    7306.46,  -33.1,    1.0148, 3,    7387.82,   91.8,    1.0261, 0, 0, 0, 0
"P850401", 12.47, 1,    7306.44,  -33.1,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"D5502543-2_INT", 12.47, 1,    7249.88,  -33.8,     1.007, 2,    7412.01, -156.2,    1.0295, 3,    7422.77,   92.4,     1.031
"Q14413", 12.47, 1,     7249.8,  -33.8,     1.007, 2,    7411.93, -156.2,    1.0295, 3,    7422.73,   92.4,     1.031
"L3029503", 12.47, 3,    7427.22,   89.0,    1.0316, 0, 0, 0, 0, 0, 0, 0, 0
"N1140524", 12.47, 1,    7318.99,  -33.3,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1047792", 12.47, 2,    7319.46, -156.0,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"L2876846", 12.47, 2,    7319.01, -156.0,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1089165", 12.47, 3,    7314.33,   89.4,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"L3216343", 12.47, 3,    7309.26,   89.4,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L2748144", 12.47, 1,    7248.69,  -31.9,    1.0068, 2,    7414.66, -154.8,    1.0299, 3,    7609.66,   92.3,     1.057
"L3010562", 12.47, 2,    7319.42, -156.0,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1069557", 12.47, 2,    7356.06, -154.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"M1047374", 12.47, 2,    7306.98, -154.0,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L3197629", 12.47, 2,    7306.87, -154.0,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"M1089202", 12.47, 1,    7346.54,  -31.5,    1.0204, 2,    7484.01, -153.5,    1.0395, 3,     7557.8,   92.5,    1.0498
"M1089203", 12.47, 1,    7339.76,  -31.6,    1.0195, 2,    7480.51, -153.6,     1.039, 3,    7560.61,   92.5,    1.0501
"M1026866", 12.47, 1,    7213.66,  -33.8,     1.002, 2,     7373.1, -156.4,    1.0241, 3,     7420.6,   92.3,    1.0307
"M1149235", 12.47, 1,    7352.27,  -31.4,    1.0212, 2,    7533.65, -151.4,    1.0464, 3,    7591.05,   90.5,    1.0544
"L2766720", 12.47, 1,    7203.78,  -33.9,    1.0006, 0, 0, 0, 0, 0, 0, 0, 0
"M1209791", 12.47, 1,    7502.84,  -31.0,    1.0421, 2,    7556.09, -150.8,    1.0495, 3,    7572.06,   90.0,    1.0517
"P903354", 12.47, 1,    7502.83,  -31.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"M1026960", 12.47, 1,    7117.78,  -33.9,   0.98864, 2,     7342.1, -156.5,    1.0198, 3,    7397.52,   92.4,    1.0275
"M3729981", 12.47, 1,    7117.74,  -33.9,   0.98864, 0, 0, 0, 0, 0, 0, 0, 0
"L3011298", 12.47, 1,     7289.6,  -32.5,    1.0125, 2,       7505, -151.8,    1.0424, 3,    7515.57,   89.7,    1.0439
"M1108524", 12.47, 3,    7532.35,   92.6,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0
"N1136031", 12.47, 3,    7532.32,   92.6,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0
"M1026722", 12.47, 2,    7241.64, -156.4,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L2991915", 12.47, 2,    7241.67, -156.4,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L2673320", 12.47, 2,    7241.64, -156.4,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"M1047497", 12.47, 1,    7337.96,  -33.3,    1.0192, 2,    7418.62, -155.8,    1.0304, 3,    7424.86,   92.3,    1.0313
"M1047755", 12.47, 1,    7284.09,  -33.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"M3037441", 12.47, 1,    7268.57,  -33.4,    1.0096, 2,    7434.48, -155.7,    1.0326, 3,    7400.73,   92.4,    1.0279
"N1140824", 12.47, 1,    7268.51,  -33.4,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"M1026709", 12.47, 1,    7266.04,  -33.4,    1.0092, 2,    7435.23, -155.7,    1.0327, 3,    7398.99,   92.4,    1.0277
"L3729298", 12.47, 1,    7316.49,  -33.3,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"L3727707", 12.47, 1,    7313.77,  -33.3,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"L3160123", 12.47, 1,     7308.5,  -33.2,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L2897805", 12.47, 1,    7308.39,  -33.2,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"M1089094", 12.47, 3,    7407.28,   89.0,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0
"M1125917", 12.47, 1,     7318.8,  -32.0,    1.0166, 2,    7516.64, -151.6,     1.044, 3,    7545.36,   90.1,     1.048
"M1069154", 12.47, 1,     7336.2,  -34.0,     1.019, 2,    7408.37, -153.6,     1.029, 3,    7457.38,   88.7,    1.0358
"L3197630", 12.47, 1,    7319.91,  -34.1,    1.0167, 2,    7396.07, -153.7,    1.0273, 3,    7462.47,   88.7,    1.0365
"M1026343", 12.47, 1,    7145.74,  -34.4,   0.99253, 0, 0, 0, 0, 0, 0, 0, 0
"M1069155", 12.47, 1,    7345.49,  -34.0,    1.0203, 2,    7415.38, -153.5,      1.03, 3,     7454.5,   88.8,    1.0354
"L2785523", 12.47, 3,    7423.75,   89.0,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"L3141388", 12.47, 3,    7420.21,   89.0,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"M1026786", 12.47, 1,    7320.76,  -33.3,    1.0168, 2,    7431.08, -155.7,    1.0322, 3,     7415.5,   92.3,      1.03
"M1026785", 12.47, 1,    7320.56,  -33.3,    1.0168, 2,     7431.1, -155.7,    1.0322, 3,    7415.45,   92.3,      1.03
"N1137958", 12.47, 3,    7413.02,   92.2,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"M1026877", 12.47, 1,    7277.24,  -33.7,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"L2820583", 12.47, 3,     7415.8,   89.6,      1.03, 0, 0, 0, 0, 0, 0, 0, 0
"M1108354", 12.47, 3,    7414.83,   89.6,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"L2991911", 12.47, 3,    7435.81,   89.1,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0
"N1136363", 12.47, 1,    7248.07,  -31.9,    1.0067, 2,       7409, -154.8,    1.0291, 3,    7611.46,   92.2,    1.0572
"R18245", 12.47, 1,    7248.07,  -31.9,    1.0067, 2,       7409, -154.8,    1.0291, 3,    7611.46,   92.2,    1.0572
"221-306686", 12.47, 3,    7387.47,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L2970258", 12.47, 3,    7387.45,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L2841632", 12.47, 1,    7089.11,  -32.8,   0.98466, 2,    7388.68, -155.3,    1.0263, 3,    7577.12,   92.3,    1.0524
"REGXFMR_190-8593", 12.47, 1,     7083.6,  -32.8,   0.98389, 2,    7386.45, -155.3,     1.026, 3,    7575.85,   92.3,    1.0523
"P1197121", 12.47, 3,    7545.35,   90.1,     1.048, 0, 0, 0, 0, 0, 0, 0, 0
"L2805031", 12.47, 3,    7545.33,   90.1,     1.048, 0, 0, 0, 0, 0, 0, 0, 0
"M1069226", 12.47, 3,     7418.5,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L2860506", 12.47, 2,    7309.92, -156.5,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L2954346", 12.47, 2,    7305.69, -156.1,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L2879077", 12.47, 2,    7242.52, -156.4,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"D5860423-3_INT", 12.47, 1,    7524.11,  -32.9,    1.0451, 2,    7523.79, -155.3,     1.045, 3,    7480.51,   92.3,     1.039
"190-8593", 12.47, 1,    7525.76,  -32.9,    1.0453, 2,    7524.53, -155.3,    1.0451, 3,    7480.93,   92.3,    1.0391
"L3139366", 12.47, 1,    7449.49,  -31.2,    1.0347, 2,    7543.98, -151.0,    1.0478, 3,    7580.86,   90.1,     1.053
"M4362177", 12.47, 1,    7449.39,  -31.2,    1.0347, 2,    7543.79, -151.0,    1.0478, 3,    7580.72,   90.1,    1.0529
"L2763812", 12.47, 3,    7379.53,   91.8,     1.025, 0, 0, 0, 0, 0, 0, 0, 0
"L2951995", 12.47, 3,    7376.27,   91.8,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"L3197638", 12.47, 1,     7237.4,  -33.8,    1.0053, 0, 0, 0, 0, 0, 0, 0, 0
"M1026849", 12.47, 1,    7237.24,  -33.8,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"N1137993", 12.47, 1,    7314.24,  -33.3,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"L2860482", 12.47, 1,    7314.13,  -33.3,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"P901946", 12.47, 1,    7064.69,  -30.6,   0.98127, 0, 0, 0, 0, 0, 0, 0, 0
"N1142105", 12.47, 1,    7064.54,  -30.6,   0.98125, 0, 0, 0, 0, 0, 0, 0, 0
"M1026905", 12.47, 1,    7227.96,  -33.9,    1.0039, 2,    7395.04, -156.3,    1.0272, 3,    7420.83,   92.4,    1.0307
"P827515", 12.47, 1,    7227.95,  -33.9,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"M1108520", 12.47, 3,    7531.51,   92.6,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0
"L2804277", 12.47, 3,    7531.41,   92.6,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0
"L2991913", 12.47, 1,    7381.58,  -33.8,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"L2933165", 12.47, 2,    7297.97, -155.0,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"L3235273", 12.47, 2,    7297.88, -155.0,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"L3029502", 12.47, 1,     7050.3,  -33.3,   0.97927, 2,    7371.42, -152.6,    1.0239, 3,    7419.25,   89.3,    1.0305
"M1047780", 12.47, 2,    7313.04, -156.1,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"L3066811", 12.47, 2,    7312.89, -156.1,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"M1047732", 12.47, 1,    7301.12,  -33.3,    1.0141, 2,    7376.32, -155.9,    1.0246, 3,    7452.98,   92.3,    1.0352
"N1137987", 12.47, 3,    7452.98,   92.3,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"L3197661", 12.47, 3,    7431.17,   92.3,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"L3122848", 12.47, 3,    7431.01,   92.3,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"M1047580", 12.47, 1,    7370.04,  -33.3,    1.0237, 2,    7449.35, -155.8,    1.0347, 3,    7444.25,   92.3,     1.034
"M1108345", 12.47, 3,       7414,   89.6,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"M1108347", 12.47, 3,    7413.93,   89.6,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"D5655682-1_INT", 12.47, 2,     7351.4, -156.5,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"E182725", 12.47, 2,    7351.39, -156.5,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"D5926308-3_INT", 12.47, 1,    7244.58,  -34.3,    1.0063, 2,    7372.07, -154.0,     1.024, 3,    7466.05,   88.6,     1.037
"L2860491", 12.47, 1,    7247.77,  -34.3,    1.0067, 2,    7372.69, -153.9,     1.024, 3,     7466.3,   88.6,    1.0371
"L2897770", 12.47, 3,    7300.24,   89.4,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"L3104127", 12.47, 2,    7274.87, -156.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"L2767343", 12.47, 3,    7401.35,   89.7,     1.028, 0, 0, 0, 0, 0, 0, 0, 0
"L2786266", 12.47, 1,    7380.82,  -31.3,    1.0252, 2,    7537.49, -151.3,    1.0469, 3,    7587.58,   90.4,    1.0539
"L2785512", 12.47, 2,    7267.99, -156.1,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"P827529", 12.47, 2,    7459.39, -155.8,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"N1136668", 12.47, 2,    7459.38, -155.8,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"M1027114", 12.47, 1,    7029.94,  -34.0,   0.97644, 0, 0, 0, 0, 0, 0, 0, 0
"L3195327", 12.47, 1,    7029.69,  -34.0,   0.97641, 0, 0, 0, 0, 0, 0, 0, 0
"M1027121", 12.47, 1,    7028.04,  -34.0,   0.97618, 0, 0, 0, 0, 0, 0, 0, 0
"M1027123", 12.47, 1,    7028.02,  -34.0,   0.97617, 0, 0, 0, 0, 0, 0, 0, 0
"L3104157", 12.47, 3,    7462.84,   88.7,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"P895409", 12.47, 3,    7422.15,   92.4,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"D6138608-3_INT", 12.47, 1,    7039.83,  -33.4,   0.97781, 2,    7361.85, -152.7,    1.0225, 3,    7413.63,   89.2,    1.0297
"Q14404", 12.47, 1,    7039.77,  -33.4,   0.97781, 2,    7361.79, -152.7,    1.0225, 3,     7413.6,   89.2,    1.0297
"L2991927", 12.47, 2,    7333.52, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"M1089155", 12.47, 3,    7356.06,   89.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"M1089158", 12.47, 3,    7348.05,   89.5,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"M1026324", 12.47, 2,    7323.19, -154.1,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"M1026323", 12.47, 2,    7321.79, -154.1,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"L2804258", 12.47, 2,    7259.56, -156.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"P829978", 12.47, 1,    7387.18,  -31.3,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L2992656", 12.47, 1,    7387.07,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2936271", 12.47, 1,    7321.41,  -31.8,    1.0169, 2,    7520.48, -151.5,    1.0446, 3,    7561.39,   90.2,    1.0503
"M1069544", 12.47, 2,    7357.22, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"L2916598", 12.47, 1,    7266.62,  -33.7,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"L2954344", 12.47, 3,    7407.12,   92.1,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"L2897767", 12.47, 3,    7407.07,   92.1,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"L2876796", 12.47, 1,    7284.52,  -33.2,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"M1047756", 12.47, 1,    7284.13,  -33.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"L3122810", 12.47, 2,    7265.04, -156.1,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1108379", 12.47, 1,     7143.6,  -30.8,   0.99223, 2,     7489.2, -151.6,    1.0402, 3,    7658.31,   92.2,    1.0637
"N1140822", 12.47, 3,    7399.88,   92.4,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0
"L2860478", 12.47, 2,    7344.17, -156.4,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"L2822858", 12.47, 2,    7344.15, -156.4,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"L2841620", 12.47, 2,    7347.13, -153.9,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"L3727709", 12.47, 1,    7310.83,  -33.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L3727710", 12.47, 1,    7310.69,  -33.4,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"N1136667", 12.47, 1,    7395.46,  -33.3,    1.0272, 2,    7465.71, -155.8,     1.037, 3,    7448.57,   92.3,    1.0346
"196-29519", 12.47, 1,    7391.14,  -33.3,    1.0266, 2,    7463.91, -155.8,    1.0367, 3,    7447.56,   92.3,    1.0344
"N1144666", 12.47, 3,    7368.47,   92.3,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"M1125989", 12.47, 1,    7164.28,  -30.9,    0.9951, 2,    7496.01, -151.6,    1.0412, 3,    7653.06,   92.0,     1.063
"L2898495", 12.47, 1,    7142.35,  -30.8,   0.99205, 2,    7488.09, -151.6,    1.0401, 3,    7657.61,   92.2,    1.0636
"L3179674", 12.47, 2,    7532.91, -151.0,    1.0463, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-7361", 12.47, 1,    7039.21,  -33.4,   0.97773, 2,    7361.28, -152.7,    1.0225, 3,    7413.29,   89.2,    1.0297
"M1069249", 12.47, 3,     7387.2,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L2803194", 12.47, 3,    7387.01,   91.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"M1186065", 12.47, 1,     7450.2,  -31.2,    1.0348, 2,    7544.28, -151.0,    1.0479, 3,    7581.27,   90.1,     1.053
"M1186064", 12.47, 1,       7450,  -31.1,    1.0348, 2,    7543.72, -151.0,    1.0478, 3,     7581.7,   90.1,    1.0531
"D6231996-1_INT", 12.47, 2,    7294.75, -155.0,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"E206614", 12.47, 2,    7294.66, -155.0,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"M1209776", 12.47, 1,    7449.98,  -31.1,    1.0348, 2,    7543.67, -151.0,    1.0478, 3,    7581.73,   90.1,    1.0531
"M1209775", 12.47, 1,    7449.96,  -31.1,    1.0348, 2,    7543.66, -151.0,    1.0478, 3,    7581.73,   90.1,    1.0531
"L2804261", 12.47, 3,    7463.22,   88.7,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"L3178980", 12.47, 3,    7463.15,   88.7,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"M1047835", 12.47, 2,    7250.48, -156.1,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"M1047836", 12.47, 2,    7244.93, -156.2,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0
"M1125962", 12.47, 1,    7216.61,  -31.1,    1.0024, 2,    7505.44, -151.5,    1.0425, 3,    7632.11,   91.6,    1.0601
"L3123452", 12.47, 1,    7205.54,  -31.0,    1.0008, 2,    7503.34, -151.5,    1.0422, 3,     7636.5,   91.7,    1.0607
"P893610", 12.47, 2,    7513.04, -151.8,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"M1108302", 12.47, 2,    7512.71, -151.8,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"P829797", 12.47, 1,    7113.43,  -30.7,   0.98804, 0, 0, 0, 0, 0, 0, 0, 0
"L2841629", 12.47, 3,    7429.51,   89.0,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"L3254218", 12.47, 1,    7289.66,  -34.3,    1.0125, 2,    7379.84, -153.9,     1.025, 3,    7469.75,   88.6,    1.0375
"L3778577", 12.47, 3,    7404.55,   92.0,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"L2820531", 12.47, 1,    7347.99,  -33.2,    1.0206, 2,    7427.02, -155.7,    1.0316, 3,    7426.52,   92.3,    1.0315
"L3626914", 12.47, 3,    7418.85,   89.0,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0
"L2955077", 12.47, 1,    7323.25,  -31.4,    1.0172, 2,    7526.93, -151.4,    1.0455, 3,    7592.84,   90.6,    1.0546
"M1166374", 12.47, 1,    7386.46,  -31.3,     1.026, 2,     7538.2, -151.2,     1.047, 3,    7586.91,   90.4,    1.0538
"N1139552", 12.47, 1,    7284.99,  -33.4,    1.0119, 2,    7433.64, -155.7,    1.0325, 3,    7405.75,   92.4,    1.0286
"P827533", 12.47, 2,     7379.3, -153.9,     1.025, 0, 0, 0, 0, 0, 0, 0, 0
"N1139538", 12.47, 2,    7378.61, -153.9,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"L3160098", 12.47, 1,    7331.23,  -31.6,    1.0183, 2,    7476.09, -153.7,    1.0384, 3,    7564.16,   92.4,    1.0506
"M1089213", 12.47, 1,    7319.84,  -31.7,    1.0167, 2,     7470.2, -153.8,    1.0376, 3,    7568.92,   92.4,    1.0513
"L2820590", 12.47, 3,     7498.7,   89.7,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"L3104125", 12.47, 1,    7071.66,  -33.2,   0.98223, 2,    7385.23, -152.6,    1.0258, 3,    7428.49,   89.3,    1.0318
"Q14411", 12.47, 1,    7306.94,  -33.2,    1.0149, 2,    7325.66, -156.2,    1.0175, 3,    7404.54,   92.0,    1.0285
"L3118855", 12.47, 1,    7311.18,  -31.7,    1.0155, 2,    7465.79, -153.9,     1.037, 3,    7572.56,   92.4,    1.0518
"L3231255", 12.47, 1,    7305.76,  -31.7,    1.0148, 2,    7463.04, -154.0,    1.0366, 3,    7574.86,   92.4,    1.0521
"D5861005-2_INT", 12.47, 1,    7316.17,  -31.4,    1.0162, 2,    7525.49, -151.4,    1.0453, 3,    7595.31,   90.7,     1.055
"M1027071", 12.47, 3,    7345.68,   92.3,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"L3235241", 12.47, 3,    7345.67,   92.3,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"L2729409", 12.47, 2,    7332.98, -156.5,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"L2841624", 12.47, 2,    7332.94, -156.5,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"L3235254", 12.47, 1,    7316.86,  -33.6,    1.0163, 2,    7443.68, -156.0,    1.0339, 3,    7430.14,   92.3,     1.032
"M1026855", 12.47, 1,    7308.11,  -33.6,    1.0151, 2,    7441.22, -156.0,    1.0336, 3,    7429.13,   92.3,    1.0319
"M1026851", 12.47, 1,    7265.42,  -33.8,    1.0091, 2,    7423.54, -156.1,    1.0311, 3,    7424.34,   92.4,    1.0312
"M1069466", 12.47, 1,    7309.32,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"M1069524", 12.47, 1,    7193.27,  -32.4,   0.99913, 0, 0, 0, 0, 0, 0, 0, 0
"M1027091", 12.47, 1,       7050,  -33.9,   0.97923, 0, 0, 0, 0, 0, 0, 0, 0
"M1027092", 12.47, 1,       7050,  -33.9,   0.97923, 0, 0, 0, 0, 0, 0, 0, 0
"L2766747", 12.47, 1,    7189.42,  -33.9,   0.99859, 0, 0, 0, 0, 0, 0, 0, 0
"P827560", 12.47, 1,    7265.27,  -33.4,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L2822877", 12.47, 1,    7303.32,  -33.1,    1.0144, 2,    7292.05, -156.3,    1.0128, 3,    7398.29,   91.9,    1.0276
"N1138598", 12.47, 1,    7303.35,  -33.1,    1.0144, 2,    7291.19, -156.3,    1.0127, 3,    7398.14,   91.9,    1.0276
"M1009715", 12.47, 1,    7193.51,  -33.9,   0.99916, 0, 0, 0, 0, 0, 0, 0, 0
"M1009705", 12.47, 1,    7192.56,  -33.9,   0.99903, 0, 0, 0, 0, 0, 0, 0, 0
"L3198347", 12.47, 3,    7583.18,   90.3,    1.0533, 0, 0, 0, 0, 0, 0, 0, 0
"M1108489", 12.47, 1,    7098.89,  -30.6,   0.98602, 0, 0, 0, 0, 0, 0, 0, 0
"M1108492", 12.47, 1,    7098.86,  -30.6,   0.98601, 0, 0, 0, 0, 0, 0, 0, 0
"L3226771", 12.47, 1,    7268.13,  -33.4,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L3189190", 12.47, 1,    7267.99,  -33.4,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"L2991918", 12.47, 2,    7300.33, -154.1,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"L2954339", 12.47, 2,    7294.14, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L3048200", 12.47, 2,    7293.82, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L3160861", 12.47, 3,    7608.16,   91.0,    1.0568, 0, 0, 0, 0, 0, 0, 0, 0
"N1142098", 12.47, 1,    7113.41,  -30.7,   0.98803, 0, 0, 0, 0, 0, 0, 0, 0
"M1047795", 12.47, 2,    7319.48, -156.0,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"M1047552", 12.47, 1,    7379.76,  -33.4,     1.025, 2,    7459.39, -155.8,    1.0361, 3,    7444.72,   92.3,    1.0341
"L2804283", 12.47, 1,    7372.83,  -33.8,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0
"L2916627", 12.47, 1,    7372.47,  -33.8,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"L3029498", 12.47, 1,    7145.95,  -33.0,   0.99255, 2,    7430.96, -152.3,    1.0321, 3,    7459.54,   89.5,    1.0361
"M1047773", 12.47, 2,     7317.2, -156.0,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"L2973152", 12.47, 2,    7313.96, -156.0,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"L2822870", 12.47, 3,    7416.46,   92.3,    1.0301, 0, 0, 0, 0, 0, 0, 0, 0
"M1166369", 12.47, 1,    7387.19,  -31.3,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L2839305", 12.47, 1,       7387,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2710508", 12.47, 2,    7251.49, -156.1,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"M1026861", 12.47, 1,     7304.9,  -33.6,    1.0146, 2,    7440.32, -156.0,    1.0334, 3,    7428.76,   92.3,    1.0318
"M1026858", 12.47, 1,    7290.82,  -33.7,    1.0127, 2,    7436.35, -156.0,    1.0329, 3,    7427.12,   92.4,    1.0316
"L3082992", 12.47, 1,    7239.66,  -33.4,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"M1010011", 12.47, 1,    7022.41,  -34.0,   0.97539, 0, 0, 0, 0, 0, 0, 0, 0
"L3214069", 12.47, 1,    7222.25,  -31.1,    1.0032, 2,    7506.54, -151.5,    1.0426, 3,    7629.92,   91.5,    1.0598
"M1026655", 12.47, 1,    7262.64,  -33.4,    1.0088, 2,    7436.01, -155.7,    1.0328, 3,    7395.82,   92.4,    1.0273
"N1141475", 12.47, 3,    7395.82,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L3197643", 12.47, 2,     7326.5, -154.1,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"M1026339", 12.47, 2,    7326.44, -154.1,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"M1108268", 12.47, 2,    7477.96, -152.8,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"M1069310", 12.47, 1,    7306.56,  -33.1,    1.0149, 2,    7288.54, -156.3,    1.0124, 3,    7388.18,   91.8,    1.0262
"M1047423", 12.47, 1,    7242.18,  -33.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"M1047420", 12.47, 1,    7241.76,  -33.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"M1069613", 12.47, 2,    7220.53, -155.1,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"M1026823", 12.47, 1,    7258.45,  -33.8,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"L2879087", 12.47, 1,    7258.41,  -33.8,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"D5806920-1_INT", 12.47, 2,    7311.68, -156.5,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"M1027039", 12.47, 1,    7069.19,  -33.9,   0.98189, 2,    7311.69, -156.5,    1.0156, 3,    7370.97,   92.3,    1.0238
"L3552667", 12.47, 3,    7608.94,   91.0,    1.0569, 0, 0, 0, 0, 0, 0, 0, 0
"M1026890", 12.47, 1,    7266.52,  -33.7,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"L2954357", 12.47, 1,     7266.5,  -33.7,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"M1069438", 12.47, 1,    7307.55,  -33.2,     1.015, 2,    7329.59, -156.2,    1.0181, 3,    7405.26,   92.0,    1.0286
"L2785530", 12.47, 1,    7264.88,  -33.4,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L2822868", 12.47, 1,    7264.64,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"N1139264", 12.47, 1,     7309.3,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"P827523", 12.47, 3,    7430.97,   89.0,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"M1027087", 12.47, 1,    7051.19,  -33.9,   0.97939, 0, 0, 0, 0, 0, 0, 0, 0
"L2726983", 12.47, 1,    7051.07,  -33.9,   0.97938, 0, 0, 0, 0, 0, 0, 0, 0
"L2821087", 12.47, 1,     7142.1,  -30.8,   0.99202, 0, 0, 0, 0, 0, 0, 0, 0
"L2673310", 12.47, 1,    7372.33,  -33.8,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"L2936212", 12.47, 1,    7113.37,  -30.7,   0.98803, 0, 0, 0, 0, 0, 0, 0, 0
"N1142106", 12.47, 2,    7547.44, -152.2,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"L2936213", 12.47, 2,    7547.43, -152.2,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"M1027011", 12.47, 1,    7083.73,  -33.9,   0.98391, 2,    7313.12, -156.5,    1.0158, 3,    7379.91,   92.3,    1.0251
"M1209795", 12.47, 3,    7573.61,   90.0,     1.052, 0, 0, 0, 0, 0, 0, 0, 0
"L2746587", 12.47, 3,     7420.2,   92.3,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"N1147858", 12.47, 3,    7420.13,   92.3,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"M1108378", 12.47, 1,    7143.71,  -30.8,   0.99224, 2,    7489.39, -151.6,    1.0403, 3,    7658.35,   92.2,    1.0637
"M1047809", 12.47, 2,    7312.94, -156.1,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"M1026805", 12.47, 1,    7254.67,  -33.8,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"L3120502", 12.47, 1,    7254.22,  -33.8,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"M1069526", 12.47, 2,    7357.11, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"L2673331", 12.47, 2,    7357.09, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"M1108490", 12.47, 1,    7098.91,  -30.6,   0.98602, 2,    7485.24, -151.6,    1.0397, 3,    7681.63,   92.6,     1.067
"M1009805", 12.47, 1,    7202.75,  -33.8,    1.0004, 2,     7361.2, -156.4,    1.0225, 3,    7420.21,   92.4,    1.0306
"L3122816", 12.47, 1,    7194.51,  -33.9,    0.9993, 2,    7376.92, -156.4,    1.0246, 3,     7414.4,   92.4,    1.0298
"L3160103", 12.47, 1,    7151.28,  -33.9,   0.99329, 2,    7356.57, -156.4,    1.0218, 3,    7404.82,   92.4,    1.0285
"M1069503", 12.47, 1,    7252.82,  -32.0,    1.0074, 2,    7436.54, -154.6,    1.0329, 3,    7597.13,   92.3,    1.0552
"N1134469", 12.47, 1,    7027.97,  -34.0,   0.97617, 0, 0, 0, 0, 0, 0, 0, 0
"M1089200", 12.47, 1,     7339.7,  -31.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"L3027670", 12.47, 2,    7486.49, -151.6,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"L2691941", 12.47, 3,    7345.65,   92.3,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"M1125960", 12.47, 1,    7217.73,  -31.1,    1.0025, 2,    7505.66, -151.5,    1.0425, 3,    7631.67,   91.6,      1.06
"N1136367", 12.47, 1,    7212.36,  -32.3,    1.0018, 2,    7435.59, -154.9,    1.0328, 3,    7601.53,   92.3,    1.0558
"M1069515", 12.47, 1,     7204.6,  -32.4,    1.0007, 2,    7433.31, -154.9,    1.0325, 3,    7600.76,   92.3,    1.0557
"M1069131", 12.47, 1,    7298.76,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"P827534", 12.47, 1,    7298.75,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"M1069530", 12.47, 2,    7357.12, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"M1069184", 12.47, 1,    7416.42,  -33.7,    1.0301, 2,    7460.41, -153.0,    1.0362, 3,    7436.95,   89.0,     1.033
"L3159645", 12.47, 1,     7331.4,  -33.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"M1069632", 12.47, 2,     7229.7, -155.1,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"P829957", 12.47, 3,    7569.62,   89.9,    1.0514, 0, 0, 0, 0, 0, 0, 0, 0
"L3160863", 12.47, 3,    7561.29,   89.9,    1.0502, 0, 0, 0, 0, 0, 0, 0, 0
"P829963", 12.47, 2,    7515.78, -151.6,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"M1010014", 12.47, 1,    7022.76,  -34.0,   0.97544, 0, 0, 0, 0, 0, 0, 0, 0
"N1137998", 12.47, 3,    7422.14,   92.4,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"L3048199", 12.47, 2,    7240.92, -156.2,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"L3067478", 12.47, 1,    7158.12,  -30.8,   0.99424, 2,    7494.98, -151.6,     1.041, 3,    7655.56,   92.1,    1.0633
"M1125994", 12.47, 1,    7148.72,  -30.8,   0.99294, 2,     7493.4, -151.6,    1.0408, 3,    7659.39,   92.2,    1.0639
"M1047480", 12.47, 1,    7312.89,  -33.3,    1.0157, 2,    7371.68, -156.0,    1.0239, 3,    7412.37,   92.2,    1.0296
"M1069483", 12.47, 1,    7312.27,  -33.3,    1.0157, 2,    7365.53, -156.0,    1.0231, 3,    7411.38,   92.1,    1.0294
"L2841615", 12.47, 1,    7258.05,  -33.8,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"L2673305", 12.47, 2,    7481.27, -152.8,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0
"M1047721", 12.47, 1,    7192.86,  -32.4,   0.99907, 0, 0, 0, 0, 0, 0, 0, 0
"M1026366", 12.47, 1,    7133.47,  -34.4,   0.99082, 0, 0, 0, 0, 0, 0, 0, 0
"L3104131", 12.47, 1,     7129.8,  -34.4,   0.99031, 0, 0, 0, 0, 0, 0, 0, 0
"L2973167", 12.47, 1,    7271.62,  -33.4,      1.01, 2,    7434.63, -155.7,    1.0327, 3,    7401.85,   92.4,    1.0281
"M1027055", 12.47, 1,    7065.52,  -33.9,   0.98138, 2,    7312.48, -156.5,    1.0157, 3,    7369.91,   92.3,    1.0237
"N1134475", 12.47, 1,    7282.81,  -31.8,    1.0116, 2,    7451.54, -154.2,     1.035, 3,     7584.6,   92.4,    1.0535
"L3067447", 12.47, 1,    7113.33,  -30.7,   0.98802, 0, 0, 0, 0, 0, 0, 0, 0
"M1108350", 12.47, 3,    7414.33,   89.6,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"L3139598", 12.47, 2,    7311.26, -154.0,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"N1140829", 12.47, 3,    7398.96,   92.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"L3085397", 12.47, 2,    7301.07, -156.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"N1139540", 12.47, 1,    7387.08,  -33.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2748140", 12.47, 1,    7191.71,  -33.9,   0.99891, 0, 0, 0, 0, 0, 0, 0, 0
"L3141412", 12.47, 1,    7191.69,  -33.9,   0.99891, 0, 0, 0, 0, 0, 0, 0, 0
"M1069619", 12.47, 2,    7264.74, -155.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1047769", 12.47, 2,    7329.93, -156.0,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"L3197632", 12.47, 2,    7329.88, -156.0,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"L2785524", 12.47, 3,    7426.14,   89.0,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"P827495", 12.47, 2,    7296.46, -154.0,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L2991921", 12.47, 3,    7461.41,   88.7,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"L2710510", 12.47, 3,    7450.99,   88.8,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"L3197628", 12.47, 3,    7450.96,   88.8,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"N1140831", 12.47, 3,    7396.16,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"N1136358", 12.47, 3,    7611.31,   92.2,    1.0572, 0, 0, 0, 0, 0, 0, 0, 0
"L3104119", 12.47, 1,    7312.86,  -33.3,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"L2842329", 12.47, 3,    7629.35,   91.5,    1.0597, 0, 0, 0, 0, 0, 0, 0, 0
"M1125961", 12.47, 3,    7632.09,   91.6,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"L2973791", 12.47, 1,    7131.98,  -30.7,   0.99061, 2,    7490.74, -151.6,    1.0404, 3,    7666.59,   92.3,    1.0649
"L3179650", 12.47, 1,    7126.56,  -30.7,   0.98986, 2,    7489.86, -151.6,    1.0403, 3,    7668.94,   92.4,    1.0652
"P860843", 12.47, 3,    7521.26,   89.8,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"M1026961", 12.47, 1,    7117.45,  -33.9,    0.9886, 0, 0, 0, 0, 0, 0, 0, 0
"L2710516", 12.47, 1,    7114.86,  -33.9,   0.98824, 0, 0, 0, 0, 0, 0, 0, 0
"L3160864", 12.47, 2,    7520.92, -151.5,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"M1047623", 12.47, 1,    7137.62,  -32.7,    0.9914, 0, 0, 0, 0, 0, 0, 0, 0
"L2748157", 12.47, 1,    7137.59,  -32.7,   0.99139, 0, 0, 0, 0, 0, 0, 0, 0
"L3048212", 12.47, 1,    7266.66,  -33.7,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"L3122824", 12.47, 1,     7133.4,  -34.4,   0.99081, 0, 0, 0, 0, 0, 0, 0, 0
"L2879089", 12.47, 3,     7347.9,   92.3,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"L2937757", 12.47, 3,    7490.52,   89.8,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"L3067448", 12.47, 3,    7490.43,   89.8,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"193-46661", 12.47, 3,     7440.7,   92.3,    1.0335, 0, 0, 0, 0, 0, 0, 0, 0
"M1069390", 12.47, 1,    7302.34,  -33.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"L2897801", 12.47, 1,    7302.05,  -33.1,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"M1108527", 12.47, 2,     7547.4, -152.2,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"M1009650", 12.47, 1,    7262.66,  -33.4,    1.0088, 2,       7436, -155.7,    1.0328, 3,    7395.77,   92.4,    1.0273
"E203026", 12.47, 1,    7262.66,  -33.4,    1.0088, 2,       7436, -155.7,    1.0328, 3,    7395.77,   92.4,    1.0273
"M1026779", 12.47, 1,    7190.52,  -33.9,   0.99874, 0, 0, 0, 0, 0, 0, 0, 0
"L2973169", 12.47, 1,    7190.45,  -33.9,   0.99873, 0, 0, 0, 0, 0, 0, 0, 0
"M1026953", 12.47, 2,    7350.33, -156.5,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"Q14734", 12.47, 1,    7470.53,  -30.9,    1.0376, 2,    7552.41, -152.1,     1.049, 3,       7511,   92.7,    1.0433
"L3197631", 12.47, 1,    7323.08,  -33.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"L2748127", 12.47, 1,    7323.04,  -33.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"M1209814", 12.47, 1,     7547.6,  -30.9,    1.0483, 2,    7562.94, -150.6,    1.0505, 3,    7564.63,   89.9,    1.0507
"M1209811", 12.47, 1,    7541.42,  -30.9,    1.0475, 2,    7562.25, -150.6,    1.0504, 3,    7565.81,   89.9,    1.0509
"L2729408", 12.47, 2,    7385.13, -156.4,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"L3048228", 12.47, 3,    7370.13,   89.5,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"L2991940", 12.47, 3,    7370.04,   89.5,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"M1108395", 12.47, 1,    7138.56,  -30.8,   0.99153, 2,    7486.21, -151.6,    1.0398, 3,    7655.05,   92.2,    1.0633
"L2728247", 12.47, 1,    7138.54,  -30.8,   0.99152, 2,    7486.18, -151.6,    1.0398, 3,    7655.02,   92.2,    1.0633
"L2804271", 12.47, 2,    7357.17, -154.9,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"L2916234", 12.47, 1,    7244.32,  -33.4,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"L2673316", 12.47, 1,    7106.47,  -33.1,   0.98707, 0, 0, 0, 0, 0, 0, 0, 0
"N1138607", 12.47, 1,     7306.1,  -33.1,    1.0148, 2,    7288.84, -156.3,    1.0124, 3,    7389.53,   91.8,    1.0264
"L3159448", 12.47, 1,    7306.55,  -33.1,    1.0149, 2,    7288.55, -156.3,    1.0124, 3,    7388.23,   91.8,    1.0262
"L3048890", 12.47, 3,    7438.67,   89.7,    1.0332, 0, 0, 0, 0, 0, 0, 0, 0
"M1166402", 12.47, 3,     7437.1,   89.7,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"L3010563", 12.47, 1,    7193.45,  -33.9,   0.99915, 0, 0, 0, 0, 0, 0, 0, 0
"L2841623", 12.47, 1,    7193.44,  -33.9,   0.99915, 0, 0, 0, 0, 0, 0, 0, 0
"M1125940", 12.47, 2,    7520.76, -151.5,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"L2991908", 12.47, 1,    7298.06,  -33.3,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"L3178973", 12.47, 1,    7297.99,  -33.3,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"M1047826", 12.47, 2,    7304.38, -156.1,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"M1047767", 12.47, 2,    7327.05, -156.0,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"L2879068", 12.47, 2,    7321.83, -156.0,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"L3066819", 12.47, 1,    7207.18,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"L3104853", 12.47, 3,    7578.13,   90.4,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"221-311359", 12.47, 1,    7449.33,  -31.2,    1.0347, 2,    7543.68, -151.0,    1.0478, 3,    7580.64,   90.1,    1.0529
"L3234149", 12.47, 1,    7449.32,  -31.2,    1.0347, 2,    7543.64, -151.0,    1.0478, 3,     7580.6,   90.1,    1.0529
"N1139537", 12.47, 1,    7255.45,  -34.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L2673346", 12.47, 1,    7207.27,  -34.4,    1.0011, 2,    7363.12, -154.0,    1.0227, 3,     7463.3,   88.7,    1.0366
"L3254210", 12.47, 3,    7454.43,   88.8,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"L2955005", 12.47, 2,    7499.25, -151.5,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"M1108372", 12.47, 2,     7499.2, -151.5,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"L2936268", 12.47, 3,    7573.59,   90.0,     1.052, 0, 0, 0, 0, 0, 0, 0, 0
"L2688692", 12.47, 1,    7175.76,  -32.9,   0.99669, 2,    7445.92, -152.2,    1.0342, 3,    7471.14,   89.5,    1.0377
"M1108286", 12.47, 1,    7174.76,  -32.9,   0.99656, 2,    7445.42, -152.2,    1.0341, 3,    7470.75,   89.5,    1.0377
"L2804247", 12.47, 2,    7293.72, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"M1047744", 12.47, 1,    7282.77,  -33.2,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"L3178971", 12.47, 1,    7282.77,  -33.2,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"L3728040", 12.47, 1,    7306.35,  -33.4,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L3728041", 12.47, 1,    7305.97,  -33.4,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"M1069509", 12.47, 1,    7246.37,  -32.1,    1.0065, 2,    7436.67, -154.6,    1.0329, 3,    7598.05,   92.3,    1.0553
"L2766738", 12.47, 1,    7239.83,  -32.1,    1.0056, 2,     7436.8, -154.7,     1.033, 3,    7598.98,   92.3,    1.0555
"L3104128", 12.47, 1,    7128.04,  -33.0,   0.99007, 0, 0, 0, 0, 0, 0, 0, 0
"L2673315", 12.47, 1,    7127.73,  -33.0,   0.99002, 0, 0, 0, 0, 0, 0, 0, 0
"L3047289", 12.47, 1,    7125.54,  -33.0,   0.98972, 2,     7423.1, -152.3,     1.031, 3,    7452.52,   89.5,    1.0351
"L2785516", 12.47, 2,    7477.31, -152.8,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"L3048963", 12.47, 2,    7520.74, -151.5,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"D5799561-2_INT", 12.47, 1,    7327.97,  -31.5,    1.0178, 2,    7526.39, -151.4,    1.0454, 3,    7583.21,   90.5,    1.0533
"M1069199", 12.47, 3,    7428.49,   89.0,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L2785525", 12.47, 3,    7428.43,   89.0,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"L3198356", 12.47, 3,    7414.12,   89.6,    1.0298, 0, 0, 0, 0, 0, 0, 0, 0
"L3197641", 12.47, 1,    7318.89,  -33.3,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2973161", 12.47, 1,    7318.85,  -33.3,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"E183493", 12.47, 1,    7316.48,  -32.2,    1.0162, 2,    7513.91, -151.7,    1.0437, 3,    7532.26,   89.9,    1.0462
"M1125902", 12.47, 1,    7315.95,  -32.2,    1.0162, 2,    7513.29, -151.7,    1.0436, 3,    7528.99,   89.9,    1.0458
