Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"L3085402", 12.47, 1,    7114.14,  -34.5,   0.98814, 0, 0, 0, 0, 0, 0, 0, 0
"M1026394", 12.47, 1,    7114.09,  -34.5,   0.98813, 0, 0, 0, 0, 0, 0, 0, 0
"M1047768", 12.47, 2,    7330.26, -156.0,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"P827554", 12.47, 2,    7330.14, -156.0,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"L2991909", 12.47, 1,    7227.82,  -33.9,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"M1026736", 12.47, 2,    7241.52, -156.4,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"M1026986", 12.47, 1,    7105.35,  -33.9,   0.98691, 2,    7327.23, -156.5,    1.0177, 3,    7391.43,   92.4,    1.0267
"M1026997", 12.47, 1,    7099.93,  -33.9,   0.98616, 2,    7320.76, -156.5,    1.0168, 3,    7388.77,   92.3,    1.0263
"M4118755", 12.47, 1,    7502.46,  -31.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"M1026978", 12.47, 1,    7110.59,  -33.9,   0.98764, 2,    7333.49, -156.5,    1.0186, 3,       7394,   92.4,     1.027
"M1026979", 12.47, 1,    7110.43,  -33.9,   0.98762, 2,     7333.3, -156.5,    1.0186, 3,    7393.92,   92.4,     1.027
"L3082981", 12.47, 3,    7306.84,   89.4,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L3235275", 12.47, 1,    7153.62,  -34.4,   0.99362, 2,    7340.31, -154.0,    1.0196, 3,     7464.2,   88.7,    1.0368
"M1026347", 12.47, 1,    7149.04,  -34.4,   0.99298, 2,    7338.59, -154.1,    1.0193, 3,    7464.49,   88.8,    1.0368
"L2915534", 12.47, 1,    7305.72,  -33.1,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L2710519", 12.47, 1,    7207.33,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"M1026820", 12.47, 1,    7258.49,  -33.8,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"L3141403", 12.47, 1,    7257.91,  -33.8,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"L3197633", 12.47, 1,    7283.61,  -33.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"M1069500", 12.47, 1,    7137.88,  -32.7,   0.99143, 2,    7408.55, -155.1,     1.029, 3,    7588.38,   92.3,     1.054
"M1069382", 12.47, 1,    7303.27,  -33.1,    1.0144, 2,    7293.49, -156.3,     1.013, 3,    7398.53,   91.9,    1.0276
"N1147866", 12.47, 1,     7265.2,  -33.4,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L2710537", 12.47, 2,    7296.03, -154.1,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"M1026935", 12.47, 2,    7349.21, -156.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"M1108364", 12.47, 3,    7353.62,   89.5,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"L2897789", 12.47, 2,    7217.55, -155.1,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"M1026466", 12.47, 2,    7296.45, -154.0,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3160878", 12.47, 3,    7490.84,   89.7,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"L2917336", 12.47, 3,     7490.5,   89.7,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"M1026977", 12.47, 1,    7112.72,  -33.9,   0.98794, 2,    7336.05, -156.5,     1.019, 3,    7395.05,   92.4,    1.0272
"P895082", 12.47, 2,    7547.45, -152.2,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"L3214112", 12.47, 2,    7244.14, -156.4,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"L3160104", 12.47, 2,    7243.52, -156.4,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0
"L2973144", 12.47, 3,     7404.7,   89.0,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"L2748152", 12.47, 2,    7333.29, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"M1108387", 12.47, 1,    7138.76,  -30.8,   0.99156, 2,    7486.44, -151.6,    1.0398, 3,    7655.26,   92.2,    1.0633
"L2955055", 12.47, 2,    7513.79, -151.6,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0
"L2991907", 12.47, 1,    7383.82,  -33.8,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"M1047812", 12.47, 2,    7311.85, -156.1,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"M4350438", 12.47, 2,    7311.55, -156.1,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"N1142103", 12.47, 1,    7084.62,  -30.5,   0.98404, 2,    7483.16, -151.6,    1.0394, 3,     7689.1,   92.8,     1.068
"L3104830", 12.47, 1,    7083.65,  -30.5,    0.9839, 2,    7483.02, -151.6,    1.0394, 3,    7689.61,   92.8,    1.0681
"L3197626", 12.47, 3,    7333.89,   89.5,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"M1047483", 12.47, 1,    7313.33,  -33.3,    1.0158, 2,    7375.97, -156.0,    1.0245, 3,    7413.06,   92.2,    1.0297
"M4277837", 12.47, 1,    7304.81,  -33.2,    1.0146, 2,    7308.77, -156.2,    1.0152, 3,    7401.42,   91.9,     1.028
"L3160102", 12.47, 1,    7217.16,  -33.9,    1.0024, 2,     7380.2, -156.4,    1.0251, 3,    7420.43,   92.3,    1.0307
"P827514", 12.47, 1,    7215.92,  -33.9,    1.0023, 2,    7377.68, -156.4,    1.0247, 3,    7420.49,   92.3,    1.0307
"L3160793", 12.47, 3,    7650.35,   92.0,    1.0626, 0, 0, 0, 0, 0, 0, 0, 0
"N1147860", 12.47, 3,    7420.91,   92.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L3177881", 12.47, 3,    7420.89,   92.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"D5835167-6_INT", 12.47, 1,    7263.54,  -33.4,    1.0089, 2,    7435.86, -155.7,    1.0328, 3,    7396.84,   92.4,    1.0274
"Q14414", 12.47, 1,    7263.54,  -33.4,    1.0089, 2,    7435.86, -155.7,    1.0328, 3,    7396.84,   92.4,    1.0274
"L3048221", 12.47, 1,    7263.67,  -33.4,    1.0089, 2,    7435.84, -155.7,    1.0328, 3,    7397.13,   92.4,    1.0274
"L2748128", 12.47, 3,     7312.5,   89.4,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"L2913406", 12.47, 2,    7247.01, -156.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"M1069563", 12.47, 1,       7248,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"N1136360", 12.47, 1,    7247.97,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"M1166366", 12.47, 1,    7403.14,  -31.3,    1.0283, 2,    7540.08, -151.2,    1.0473, 3,    7585.02,   90.3,    1.0535
"196-29518", 12.47, 1,     7202.2,  -33.9,    1.0004, 2,    7380.58, -156.4,    1.0251, 3,    7416.09,   92.3,    1.0301
"L2805035", 12.47, 1,     7386.8,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"M1026713", 12.47, 1,    7265.05,  -33.4,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"L2991922", 12.47, 1,    7262.26,  -34.3,    1.0087, 2,    7375.37, -153.9,    1.0244, 3,    7467.41,   88.6,    1.0372
"L3104145", 12.47, 2,    7289.09, -155.0,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"M1027013", 12.47, 1,    7078.78,  -33.9,   0.98322, 2,    7311.08, -156.5,    1.0155, 3,    7377.49,   92.3,    1.0247
"L3649298", 12.47, 1,    7321.33,  -33.6,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"M1047388", 12.47, 2,     7316.7, -154.0,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"L3048211", 12.47, 1,    7241.23,  -34.3,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L2766725", 12.47, 3,    7416.33,   92.3,    1.0301, 0, 0, 0, 0, 0, 0, 0, 0
"L2673311", 12.47, 1,    7236.99,  -33.8,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"L3008279", 12.47, 1,    7137.56,  -32.7,   0.99139, 0, 0, 0, 0, 0, 0, 0, 0
"L2785537", 12.47, 1,    7137.48,  -32.7,   0.99138, 0, 0, 0, 0, 0, 0, 0, 0
"P827498", 12.47, 1,    7387.73,  -31.3,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"N1136032", 12.47, 1,    7387.63,  -31.3,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"M1009834", 12.47, 2,    7336.56, -156.5,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"221-240991", 12.47, 1,     7263.7,  -33.4,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L3066817", 12.47, 1,    7263.63,  -33.4,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"L2673319", 12.47, 1,    7262.79,  -33.4,    1.0088, 2,    7435.98, -155.7,    1.0328, 3,    7395.95,   92.4,    1.0273
"N1136993", 12.47, 1,    7366.01,  -33.3,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0
"L3104121", 12.47, 1,    7372.22,  -33.8,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"L3104113", 12.47, 1,     7372.2,  -33.8,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"L3104856", 12.47, 1,    7386.95,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2785518", 12.47, 3,    7404.02,   89.0,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"M1108393", 12.47, 1,    7140.74,  -30.8,   0.99183, 0, 0, 0, 0, 0, 0, 0, 0
"M1069494", 12.47, 3,    7405.62,   92.1,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"L2745806", 12.47, 3,    7405.56,   92.1,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"193-48013", 12.47, 1,    7305.72,  -33.1,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L3157710", 12.47, 2,    7320.94, -156.0,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"M1089176", 12.47, 3,    7294.07,   89.4,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"M1089179", 12.47, 3,    7293.81,   89.4,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"M1108257", 12.47, 2,    7471.24, -152.8,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"M1108340", 12.47, 3,    7424.93,   89.6,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"L2916605", 12.47, 3,    7424.92,   89.6,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"196-29521", 12.47, 2,     7405.9, -154.8,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"L2804245", 12.47, 2,    7334.21, -156.5,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"N1140527", 12.47, 3,    7433.46,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L3254915", 12.47, 2,    7520.71, -151.5,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"L3727708", 12.47, 1,    7311.33,  -33.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L3160105", 12.47, 3,    7421.08,   89.0,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"L3235251", 12.47, 3,    7421.04,   89.0,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"M1142798", 12.47, 2,    7518.31, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"M1142801", 12.47, 2,    7518.25, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"M1010016", 12.47, 1,    7023.91,  -34.0,    0.9756, 0, 0, 0, 0, 0, 0, 0, 0
"L3251807", 12.47, 1,    7023.79,  -34.0,   0.97559, 0, 0, 0, 0, 0, 0, 0, 0
"L2992657", 12.47, 1,    7320.24,  -31.8,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"M1069597", 12.47, 2,    7220.28, -155.1,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"L3197653", 12.47, 2,    7220.21, -155.1,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"L2991929", 12.47, 2,    7264.72, -155.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M3949154", 12.47, 1,    7307.81,  -33.4,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"L2895449", 12.47, 1,     7316.4,  -33.3,    1.0162, 2,    7398.96, -155.9,    1.0277, 3,    7448.44,   92.3,    1.0346
"M1069463", 12.47, 2,    7343.29, -156.1,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"L3086074", 12.47, 3,    7577.88,   90.4,    1.0525, 0, 0, 0, 0, 0, 0, 0, 0
"N1138595", 12.47, 2,    7289.51, -156.3,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"M3036167", 12.47, 2,    7281.34, -156.3,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"L3143999", 12.47, 1,    7305.53,  -33.1,    1.0147, 2,    7289.21, -156.3,    1.0125, 3,     7391.2,   91.8,    1.0266
"M1069451", 12.47, 3,    7293.38,   89.4,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"L3160115", 12.47, 2,    7356.01, -154.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L2935567", 12.47, 2,    7355.98, -154.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L3253570", 12.47, 3,     7490.7,   89.8,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"N1137989", 12.47, 3,    7454.37,   92.4,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"L3122814", 12.47, 3,    7454.34,   92.4,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"L2935556", 12.47, 2,    7349.05, -156.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"M1009651", 12.47, 1,    7262.66,  -33.4,    1.0088, 2,       7436, -155.7,    1.0328, 3,    7395.77,   92.4,    1.0273
"N1141474", 12.47, 1,    7262.64,  -33.4,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"M1047737", 12.47, 1,    7298.25,  -33.3,    1.0137, 2,    7370.16, -156.0,    1.0237, 3,    7454.38,   92.4,    1.0354
"M1026387", 12.47, 1,     7117.5,  -34.5,    0.9886, 0, 0, 0, 0, 0, 0, 0, 0
"M1166361", 12.47, 1,     7386.9,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2692661", 12.47, 1,    7386.89,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"M1047522", 12.47, 1,    7437.95,  -33.2,    1.0331, 2,    7484.35, -155.6,    1.0396, 3,    7458.78,   92.3,     1.036
"N1136664", 12.47, 1,    7437.93,  -33.2,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"M1026320", 12.47, 2,    7318.96, -154.1,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2879079", 12.47, 2,    7318.91, -154.1,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"M1047649", 12.47, 1,    7348.19,  -33.3,    1.0206, 2,    7429.25, -155.8,    1.0319, 3,    7444.12,   92.3,     1.034
"L3216361", 12.47, 2,    7320.12, -156.5,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"M1125913", 12.47, 2,    7515.49, -151.6,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"L3048209", 12.47, 2,    7241.63, -156.4,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L2896685", 12.47, 1,    7138.38,  -30.8,    0.9915, 2,    7486.01, -151.6,    1.0398, 3,    7654.89,   92.2,    1.0632
"L2748135", 12.47, 1,    7145.72,  -34.4,   0.99252, 0, 0, 0, 0, 0, 0, 0, 0
"L2767409", 12.47, 2,    7518.53, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"M1166400", 12.47, 3,    7442.75,   89.7,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"M1047435", 12.47, 1,    7247.39,  -33.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L2970841", 12.47, 1,    7247.39,  -33.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L3091052", 12.47, 1,    7238.28,  -33.5,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"N1137960", 12.47, 1,    7212.43,  -34.4,    1.0018, 2,    7365.51, -154.0,     1.023, 3,    7463.64,   88.7,    1.0367
"M1047309", 12.47, 1,    7211.05,  -34.4,    1.0016, 2,    7364.87, -154.0,     1.023, 3,    7463.55,   88.7,    1.0367
"L3215340", 12.47, 1,    7053.04,  -33.9,   0.97965, 0, 0, 0, 0, 0, 0, 0, 0
"193-51796", 12.47, 1,    7140.74,  -30.8,   0.99183, 0, 0, 0, 0, 0, 0, 0, 0
"M1069607", 12.47, 2,    7264.77, -155.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"M1166398", 12.47, 3,    7450.02,   89.7,    1.0348, 0, 0, 0, 0, 0, 0, 0, 0
"L3142050", 12.47, 3,       7450,   89.7,    1.0348, 0, 0, 0, 0, 0, 0, 0, 0
"E184626", 12.47, 1,    7365.38,  -31.4,     1.023, 2,    7535.38, -151.3,    1.0466, 3,    7589.42,   90.5,    1.0542
"M1166377", 12.47, 1,    7364.52,  -31.4,    1.0229, 2,    7535.27, -151.3,    1.0466, 3,    7589.53,   90.5,    1.0542
"L2989432", 12.47, 2,    7312.61, -156.1,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"L3066830", 12.47, 2,    7312.25, -156.1,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"M1209774", 12.47, 1,    7449.93,  -31.1,    1.0348, 2,    7543.63, -151.0,    1.0478, 3,    7581.72,   90.1,    1.0531
"M1026693", 12.47, 2,    7242.09, -156.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"L2991916", 12.47, 2,    7242.06, -156.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"M1069365", 12.47, 3,    7389.92,   91.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"L3235243", 12.47, 3,    7389.91,   91.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"P827502", 12.47, 1,    7314.27,  -33.3,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"M1026970", 12.47, 1,    7114.95,  -33.9,   0.98825, 2,    7338.71, -156.5,    1.0193, 3,    7396.14,   92.4,    1.0273
"L3727712", 12.47, 1,    7310.02,  -33.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L3236011", 12.47, 2,    7512.58, -151.8,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"L3198358", 12.47, 2,     7512.2, -151.8,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0
"M1108316", 12.47, 3,     7518.1,   89.8,    1.0442, 0, 0, 0, 0, 0, 0, 0, 0
"L2860486", 12.47, 3,     7418.6,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"M1027000", 12.47, 1,    7097.91,  -33.9,   0.98588, 2,     7319.5, -156.5,    1.0167, 3,    7387.32,   92.3,    1.0261
"L2916608", 12.47, 1,    7095.67,  -33.9,   0.98557, 2,    7318.11, -156.5,    1.0165, 3,    7385.71,   92.3,    1.0259
"M1108514", 12.47, 3,    7529.54,   92.6,    1.0458, 0, 0, 0, 0, 0, 0, 0, 0
"L2673300", 12.47, 2,    7297.24, -154.1,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"N1139255", 12.47, 1,    7306.26,  -33.2,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"D6108141-1_INT", 12.47, 1,    7413.63,  -33.2,    1.0297, 2,    7472.29, -155.7,    1.0379, 3,    7452.17,   92.3,    1.0351
"E206209", 12.47, 1,    7413.51,  -33.2,    1.0297, 2,    7472.19, -155.7,    1.0379, 3,    7452.11,   92.3,    1.0351
"M1047521", 12.47, 1,    7417.18,  -33.2,    1.0302, 2,    7474.73, -155.7,    1.0382, 3,    7453.61,   92.3,    1.0353
"L3030126", 12.47, 3,    7642.84,   91.8,    1.0616, 0, 0, 0, 0, 0, 0, 0, 0
"L3254870", 12.47, 3,    7642.79,   91.8,    1.0616, 0, 0, 0, 0, 0, 0, 0, 0
"L2915542", 12.47, 1,     7138.7,  -30.8,   0.99155, 2,    7486.36, -151.6,    1.0398, 3,    7655.14,   92.2,    1.0633
"L3085401", 12.47, 1,    7437.92,  -33.2,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"L3010557", 12.47, 1,    7387.31,  -31.3,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L3254213", 12.47, 1,    7072.15,  -33.9,    0.9823, 2,    7311.45, -156.5,    1.0155, 3,       7373,   92.3,    1.0241
"M1069738", 12.47, 2,    7303.06, -156.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"L2690941", 12.47, 2,    7303.04, -156.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"L2748839", 12.47, 2,    7514.15, -151.6,    1.0437, 0, 0, 0, 0, 0, 0, 0, 0
"D5712486-1_INT", 12.47, 3,    7418.48,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"E206210", 12.47, 3,    7418.47,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L2876812", 12.47, 1,     7029.3,  -34.0,   0.97635, 0, 0, 0, 0, 0, 0, 0, 0
"M1069497", 12.47, 1,    7279.22,  -31.9,    1.0111, 2,    7449.75, -154.3,    1.0348, 3,    7586.13,   92.4,    1.0537
"N1144664", 12.47, 3,    7445.39,   92.3,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"L3178972", 12.47, 3,    7445.34,   92.3,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"N1147864", 12.47, 1,     7232.9,  -33.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"M3327097", 12.47, 2,    7304.53, -156.1,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L3448661", 12.47, 2,    7304.51, -156.1,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"M1009828", 12.47, 2,    7340.64, -156.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"L2766715", 12.47, 2,     7340.6, -156.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"P827561", 12.47, 3,    7398.98,   92.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"M1026705", 12.47, 3,    7398.97,   92.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"P827573", 12.47, 2,    7361.17, -156.4,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"L2972930", 12.47, 1,    7365.97,  -33.3,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0
"L2879067", 12.47, 1,    7282.72,  -33.2,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"L3235252", 12.47, 2,    7275.89, -156.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"P827527", 12.47, 1,    7520.73,  -32.9,    1.0446, 2,    7522.17, -155.3,    1.0448, 3,    7479.59,   92.3,    1.0389
"L2785517", 12.47, 3,    7408.98,   92.1,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"221-559682", 12.47, 3,    7434.01,   92.3,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"L3082993", 12.47, 1,    7020.02,  -34.0,   0.97506, 0, 0, 0, 0, 0, 0, 0, 0
"M3016088", 12.47, 1,    7019.95,  -34.0,   0.97505, 0, 0, 0, 0, 0, 0, 0, 0
"L3122821", 12.47, 1,    7316.99,  -33.3,    1.0163, 2,    7392.98, -155.9,    1.0269, 3,    7416.64,   92.2,    1.0302
"D5867591-1_INT", 12.47, 1,    7148.65,  -30.8,   0.99293, 2,    7493.35, -151.6,    1.0408, 3,    7659.37,   92.2,    1.0639
"L2730108", 12.47, 3,    7545.63,   89.9,    1.0481, 0, 0, 0, 0, 0, 0, 0, 0
"M1008733", 12.47, 2,    7293.51, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"M1026354", 12.47, 1,    7157.45,  -34.4,   0.99415, 2,     7341.8, -154.0,    1.0198, 3,    7463.93,   88.7,    1.0367
"M1026309", 12.47, 2,    7308.39, -154.1,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L2804260", 12.47, 2,    7307.96, -154.1,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L3085395", 12.47, 1,    7345.48,  -34.0,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"M1026767", 12.47, 1,    7191.27,  -33.9,   0.99885, 0, 0, 0, 0, 0, 0, 0, 0
"L3141401", 12.47, 1,     7520.7,  -32.9,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"L3104120", 12.47, 2,    7408.34, -153.6,     1.029, 0, 0, 0, 0, 0, 0, 0, 0
"M1026896", 12.47, 1,     7238.6,  -33.8,    1.0054, 2,    7403.72, -156.3,    1.0284, 3,    7421.69,   92.4,    1.0309
"P860847", 12.47, 1,    7238.44,  -33.8,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"M1108344", 12.47, 3,    7416.46,   89.6,    1.0301, 0, 0, 0, 0, 0, 0, 0, 0
"M1108353", 12.47, 3,    7402.24,   89.6,    1.0282, 0, 0, 0, 0, 0, 0, 0, 0
"L2763811", 12.47, 3,    7381.39,   91.8,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"L3235256", 12.47, 1,    7309.05,  -34.2,    1.0152, 2,    7387.76, -153.8,    1.0261, 3,    7465.92,   88.6,     1.037
"M3019248", 12.47, 2,    7338.21, -156.5,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"M3021569", 12.47, 2,    7337.89, -156.5,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"L3254230", 12.47, 1,    7193.26,  -32.4,   0.99913, 0, 0, 0, 0, 0, 0, 0, 0
"L2814529", 12.47, 1,    7267.61,  -33.4,    1.0095, 2,     7434.6, -155.7,    1.0326, 3,    7399.81,   92.4,    1.0278
"L2689727", 12.47, 1,       7050,  -33.9,   0.97923, 0, 0, 0, 0, 0, 0, 0, 0
"L2860484", 12.47, 2,    7326.98, -156.0,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"221-703009", 12.47, 3,    7642.66,   91.8,    1.0615, 0, 0, 0, 0, 0, 0, 0, 0
"L3150961", 12.47, 3,    7642.65,   91.8,    1.0615, 0, 0, 0, 0, 0, 0, 0, 0
"L2711225", 12.47, 3,    7599.13,   90.8,    1.0555, 0, 0, 0, 0, 0, 0, 0, 0
"L3030200", 12.47, 3,    7599.04,   90.8,    1.0555, 0, 0, 0, 0, 0, 0, 0, 0
"M1186063", 12.47, 1,    7449.99,  -31.1,    1.0348, 2,    7543.68, -151.0,    1.0478, 3,    7581.74,   90.1,    1.0531
"L2879054", 12.47, 1,    7127.21,  -33.0,   0.98995, 0, 0, 0, 0, 0, 0, 0, 0
"N1136661", 12.47, 3,    7466.92,   92.3,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"L2689691", 12.47, 1,    7197.82,  -33.8,   0.99976, 2,     7360.6, -156.4,    1.0224, 3,    7420.29,   92.4,    1.0307
"N1136353", 12.47, 2,    7421.74, -154.7,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"L2820535", 12.47, 2,    7421.52, -154.7,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"L2727795", 12.47, 3,    7428.89,   89.0,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"M1166368", 12.47, 1,    7399.64,  -31.3,    1.0278, 2,     7539.7, -151.2,    1.0472, 3,    7585.41,   90.3,    1.0536
"L3086098", 12.47, 1,    7399.58,  -31.3,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0
"L3030197", 12.47, 1,    7293.88,  -31.3,    1.0131, 2,    7520.89, -151.4,    1.0446, 3,    7603.28,   90.9,    1.0561
"L2822867", 12.47, 2,    7271.71, -156.3,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"D6049822-1_INT", 12.47, 1,    7303.18,  -33.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"M1047323", 12.47, 1,    7207.88,  -34.4,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"M1089174", 12.47, 3,    7294.97,   89.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"P827501", 12.47, 3,    7294.57,   89.4,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"L3104859", 12.47, 2,    7511.93, -151.8,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0
"L3101194", 12.47, 3,     7373.7,   91.8,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"L2862616", 12.47, 3,    7370.09,   91.8,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"M1069205", 12.47, 3,    7423.49,   89.0,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"E182746", 12.47, 1,    7248.07,  -31.9,    1.0067, 2,       7409, -154.8,    1.0291, 3,    7611.46,   92.2,    1.0572
"M1010015", 12.47, 1,    7023.33,  -34.0,   0.97552, 0, 0, 0, 0, 0, 0, 0, 0
"L3066813", 12.47, 2,    7269.75, -156.3,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"L2991910", 12.47, 2,     7267.2, -156.3,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"M1108331", 12.47, 3,    7469.95,   89.7,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"L2785531", 12.47, 1,    7261.51,  -33.8,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"L3179646", 12.47, 1,    7053.09,  -30.7,   0.97966, 2,    7470.97, -151.9,    1.0377, 3,    7697.24,   92.8,    1.0691
"L3066818", 12.47, 2,    7376.02, -153.9,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"L2954345", 12.47, 3,    7448.31,   92.3,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0
"L2804255", 12.47, 2,    7392.02, -155.9,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"M1108356", 12.47, 3,    7413.42,   89.6,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"L2842390", 12.47, 3,    7413.36,   89.6,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"P829975", 12.47, 3,    7591.04,   90.5,    1.0544, 0, 0, 0, 0, 0, 0, 0, 0
"L3160871", 12.47, 3,    7591.02,   90.5,    1.0544, 0, 0, 0, 0, 0, 0, 0, 0
"M1047338", 12.47, 1,     7241.3,  -34.3,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L2691953", 12.47, 1,    7241.23,  -34.3,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"L2767408", 12.47, 3,       7578,   90.4,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"L3728037", 12.47, 1,    7309.42,  -33.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"P895113", 12.47, 3,    7599.21,   90.8,    1.0555, 0, 0, 0, 0, 0, 0, 0, 0
"M1166396", 12.47, 3,    7442.64,   89.7,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"M1166399", 12.47, 3,    7440.87,   89.7,    1.0335, 0, 0, 0, 0, 0, 0, 0, 0
"M1108507", 12.47, 1,    7057.84,  -30.7,   0.98032, 0, 0, 0, 0, 0, 0, 0, 0
"L3108449", 12.47, 1,    7057.71,  -30.7,    0.9803, 0, 0, 0, 0, 0, 0, 0, 0
"L3160109", 12.47, 1,    7341.99,  -33.3,    1.0198, 2,    7421.96, -155.8,    1.0309, 3,    7425.55,   92.3,    1.0314
"P901936", 12.47, 3,    7629.47,   91.5,    1.0597, 0, 0, 0, 0, 0, 0, 0, 0
"M1108267", 12.47, 2,     7476.6, -152.8,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"N1145956", 12.47, 1,    7149.03,  -34.4,   0.99298, 0, 0, 0, 0, 0, 0, 0, 0
"L2729412", 12.47, 1,    7148.98,  -34.4,   0.99297, 0, 0, 0, 0, 0, 0, 0, 0
"L3160107", 12.47, 1,    7088.87,  -33.2,   0.98463, 2,    7396.46, -152.5,    1.0273, 3,    7435.91,   89.4,    1.0328
"L2897766", 12.47, 3,    7353.55,   89.5,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"M1026798", 12.47, 1,    7254.48,  -33.8,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"L2952014", 12.47, 1,    7254.46,  -33.8,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"L2748125", 12.47, 3,    7406.54,   92.1,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"L2673303", 12.47, 3,    7406.51,   92.1,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"L2879753", 12.47, 2,    7513.75, -151.6,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0
"L2914324", 12.47, 1,    7255.37,  -33.8,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"L2876847", 12.47, 2,    7434.63, -155.7,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"M1047787", 12.47, 2,    7322.93, -156.0,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"L2691942", 12.47, 2,    7309.45, -154.0,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"M1026393", 12.47, 1,    7113.91,  -34.5,    0.9881, 0, 0, 0, 0, 0, 0, 0, 0
"N1140821", 12.47, 3,    7400.77,   92.4,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0
"L3189188", 12.47, 3,    7400.76,   92.4,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0
"N1136365", 12.47, 1,    7221.02,  -32.3,     1.003, 2,    7437.23, -154.8,     1.033, 3,     7601.7,   92.3,    1.0559
"M1069517", 12.47, 1,    7218.14,  -32.3,    1.0026, 2,     7437.3, -154.8,     1.033, 3,    7602.11,   92.3,    1.0559
"L3254228", 12.47, 2,    7224.99, -155.1,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"N1137956", 12.47, 3,    7411.19,   92.1,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"M1142814", 12.47, 1,    7320.51,  -31.8,    1.0168, 2,    7519.85, -151.5,    1.0445, 3,    7561.53,   90.2,    1.0503
"L3217053", 12.47, 3,    7577.92,   90.4,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"M1026357", 12.47, 1,    7161.09,  -34.4,   0.99466, 2,    7343.21, -154.0,      1.02, 3,    7463.69,   88.7,    1.0367
"L3178997", 12.47, 3,    7463.57,   88.7,    1.0367, 0, 0, 0, 0, 0, 0, 0, 0
"M1125903", 12.47, 1,    7315.86,  -32.2,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"M1069488", 12.47, 3,    7406.63,   92.1,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"L2764412", 12.47, 1,    7047.97,  -33.9,   0.97894, 0, 0, 0, 0, 0, 0, 0, 0
"N1136030", 12.47, 2,    7332.44, -156.0,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"L2785513", 12.47, 1,    7301.05,  -33.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"M1209782", 12.47, 1,    7502.38,  -31.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"L3217056", 12.47, 1,    7502.31,  -31.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"M1009827", 12.47, 2,    7338.72, -156.4,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"M1069201", 12.47, 3,    7426.12,   89.0,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"M1047406", 12.47, 1,    7239.43,  -33.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"L2691947", 12.47, 1,     7239.4,  -33.4,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"M1047766", 12.47, 2,    7331.56, -156.0,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"L3216344", 12.47, 2,    7331.52, -156.0,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"P830058", 12.47, 3,    7584.97,   90.3,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0
"M1089199", 12.47, 1,    7396.61,  -31.3,    1.0274, 2,    7510.11, -152.9,    1.0431, 3,    7537.14,   92.6,    1.0469
"M1089197", 12.47, 1,    7387.77,  -31.3,    1.0261, 2,    7505.52, -153.0,    1.0425, 3,    7540.75,   92.5,    1.0474
"N1140526", 12.47, 3,    7434.03,   92.3,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"M3763620", 12.47, 3,    7433.45,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L2729207", 12.47, 3,    7442.53,   92.3,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0
"228-961799-3_INT", 12.47, 3,    7442.53,   92.3,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0
"M1108335", 12.47, 3,     7449.6,   89.7,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"M1027036", 12.47, 2,    7311.08, -156.5,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L3010580", 12.47, 2,    7311.06, -156.5,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"M1010003", 12.47, 1,    7021.02,  -34.0,    0.9752, 0, 0, 0, 0, 0, 0, 0, 0
"P901933", 12.47, 1,    7248.04,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"L3141394", 12.47, 2,     7547.4, -152.2,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"M1069465", 12.47, 1,    7309.28,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L3104154", 12.47, 3,     7292.4,   89.4,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"L3104155", 12.47, 3,     7292.3,   89.4,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"D6047588-1_INT", 12.47, 2,    7293.15, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"F739844", 12.47, 2,    7293.15, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"L3104130", 12.47, 2,    7317.25, -154.1,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"L2841625", 12.47, 3,    7419.66,   89.0,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L3010566", 12.47, 3,    7419.63,   89.0,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"M1027038", 12.47, 2,    7311.24, -156.5,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L2935568", 12.47, 2,    7310.28, -156.1,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"M1047293", 12.47, 1,    7174.69,  -34.4,   0.99655, 2,    7348.87, -154.0,    1.0207, 3,    7463.21,   88.7,    1.0366
"P901905", 12.47, 2,    7310.85, -156.5,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L2897777", 12.47, 1,    7391.72,  -33.2,    1.0267, 2,    7457.26, -155.7,    1.0358, 3,     7443.3,   92.3,    1.0339
"L2860488", 12.47, 2,    7301.26, -154.1,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"L3122811", 12.47, 1,    7305.43,  -33.2,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L2897774", 12.47, 2,    7274.27, -156.3,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"L3254211", 12.47, 2,     7321.3, -154.0,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"M1069513", 12.47, 1,    7234.47,  -32.2,    1.0048, 2,    7436.92, -154.7,     1.033, 3,    7599.75,   92.3,    1.0556
"L2691938", 12.47, 2,    7331.66, -156.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"L2804256", 12.47, 1,    7122.35,  -33.9,   0.98928, 2,    7343.98, -156.5,    1.0201, 3,    7398.56,   92.4,    1.0276
"M1047688", 12.47, 1,    7336.22,  -33.3,     1.019, 2,    7418.28, -155.9,    1.0304, 3,     7445.4,   92.3,    1.0341
"L2822863", 12.47, 3,    7290.03,   89.4,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"M1069505", 12.47, 1,     7249.4,  -32.0,    1.0069, 2,    7436.61, -154.6,    1.0329, 3,    7597.62,   92.3,    1.0553
"M1047311", 12.47, 1,    7212.99,  -34.4,    1.0019, 0, 0, 0, 0, 0, 0, 0, 0
"L2748158", 12.47, 1,    7212.99,  -34.4,    1.0019, 0, 0, 0, 0, 0, 0, 0, 0
"L3254234", 12.47, 2,    7348.98, -156.4,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"P903360", 12.47, 1,    7246.25,  -33.4,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L3214064", 12.47, 2,    7389.54, -155.9,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"N1140523", 12.47, 3,    7415.02,   92.3,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"L2766724", 12.47, 3,    7415.02,   92.3,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"M1069554", 12.47, 2,    7356.03, -154.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"M1108526", 12.47, 1,    7407.52,  -31.2,    1.0289, 2,     7515.8, -152.8,    1.0439, 3,    7532.69,   92.6,    1.0463
"N1139251", 12.47, 3,    7387.76,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L3011229", 12.47, 1,    7053.65,  -30.7,   0.97973, 0, 0, 0, 0, 0, 0, 0, 0
"M1166362", 12.47, 1,     7386.8,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L3197639", 12.47, 1,    7253.89,  -33.4,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"L3085391", 12.47, 2,    7279.83, -156.3,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"L2691952", 12.47, 1,    7263.31,  -33.4,    1.0089, 2,    7435.88, -155.7,    1.0328, 3,    7396.38,   92.4,    1.0273
"L2897781", 12.47, 1,    7254.96,  -34.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"D6049825-1_INT", 12.47, 1,     7210.8,  -34.4,    1.0016, 2,    7364.76, -154.0,    1.0229, 3,    7463.53,   88.7,    1.0367
"E182748", 12.47, 1,    7210.77,  -34.4,    1.0016, 2,    7364.73, -154.0,    1.0229, 3,    7463.53,   88.7,    1.0367
"L2691950", 12.47, 3,    7428.01,   89.0,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"L2916609", 12.47, 3,    7427.98,   89.0,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"M1069498", 12.47, 1,    7276.37,  -31.9,    1.0107, 2,    7448.34, -154.3,    1.0346, 3,    7587.34,   92.4,    1.0539
"M1069499", 12.47, 1,    7265.81,  -31.9,    1.0092, 2,    7443.11, -154.4,    1.0338, 3,    7591.83,   92.3,    1.0545
"L3104132", 12.47, 1,    7117.45,  -34.5,   0.98859, 0, 0, 0, 0, 0, 0, 0, 0
"L2805034", 12.47, 1,    7355.67,  -31.4,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L2822866", 12.47, 1,    7338.29,  -33.3,    1.0193, 2,    7420.29, -155.9,    1.0307, 3,    7445.29,   92.3,    1.0341
"P827563", 12.47, 2,    7289.98, -156.3,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"L3160100", 12.47, 2,    7279.64, -156.1,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"L3085390", 12.47, 2,    7279.64, -156.1,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"L2954361", 12.47, 2,    7226.86, -155.1,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"E182744", 12.47, 2,    7293.64, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L2801895", 12.47, 2,    7293.56, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L2691973", 12.47, 1,    7266.54,  -33.7,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"M1047671", 12.47, 1,    7340.89,  -33.3,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"M1026984", 12.47, 1,    7107.91,  -33.9,   0.98727, 2,    7330.29, -156.5,    1.0182, 3,    7392.69,   92.4,    1.0268
"M1209751", 12.47, 2,    7527.61, -151.1,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"P827505", 12.47, 3,    7413.04,   92.2,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"L3066829", 12.47, 3,    7338.87,   92.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"L2879063", 12.47, 2,    7343.16, -156.1,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"N1140528", 12.47, 1,    7323.09,  -33.6,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"L3649297", 12.47, 1,    7322.25,  -33.6,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"N1140817", 12.47, 1,    7294.99,  -33.3,    1.0133, 2,    7432.87, -155.7,    1.0324, 3,    7408.42,   92.4,     1.029
"N1136029", 12.47, 2,    7332.38, -156.0,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"N1136028", 12.47, 1,    7287.31,  -33.2,    1.0122, 2,    7342.41, -156.0,    1.0198, 3,    7461.06,   92.4,    1.0363
"N1139258", 12.47, 3,    7405.14,   92.0,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"M1142875", 12.47, 1,    7272.03,  -31.2,    1.0101, 2,    7516.46, -151.5,     1.044, 3,    7611.21,   91.1,    1.0572
"M1026895", 12.47, 3,    7422.12,   92.4,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"L2820528", 12.47, 3,    7422.06,   92.4,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"N1138608", 12.47, 3,    7387.18,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L3048230", 12.47, 3,    7461.71,   88.7,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"N1139260", 12.47, 1,    7308.04,  -33.2,    1.0151, 2,    7334.52, -156.1,    1.0187, 3,    7406.65,   92.0,    1.0288
"L2925506", 12.47, 1,    7307.67,  -33.2,     1.015, 2,    7330.74, -156.1,    1.0182, 3,    7405.58,   92.0,    1.0286
"L2729434", 12.47, 2,    7317.42, -156.5,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"M1069549", 12.47, 1,     7248.3,  -31.9,    1.0068, 2,    7408.82, -154.8,    1.0291, 3,    7611.55,   92.2,    1.0572
"L2970811", 12.47, 1,    7028.59,  -34.0,   0.97625, 0, 0, 0, 0, 0, 0, 0, 0
"N1137988", 12.47, 1,    7298.19,  -33.3,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"P829798", 12.47, 1,    7098.89,  -30.6,   0.98602, 0, 0, 0, 0, 0, 0, 0, 0
"L2841621", 12.47, 1,    7303.69,  -33.3,    1.0145, 2,    7381.83, -155.9,    1.0253, 3,    7451.76,   92.3,     1.035
"N1137986", 12.47, 1,    7302.55,  -33.3,    1.0143, 2,    7379.38, -155.9,     1.025, 3,     7452.3,   92.3,    1.0351
"N1141479", 12.47, 1,     7309.7,  -31.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L3198348", 12.47, 1,     7309.7,  -31.4,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L2876813", 12.47, 1,     7263.2,  -33.8,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L3104118", 12.47, 3,    7347.86,   92.3,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"L2748126", 12.47, 3,    7347.78,   92.3,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"M1166394", 12.47, 3,    7450.04,   89.7,    1.0348, 0, 0, 0, 0, 0, 0, 0, 0
"L0247171", 12.47, 2,    7293.15, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"L3179607", 12.47, 2,    7499.14, -151.5,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"L2861197", 12.47, 3,    7631.99,   91.6,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"L3160896", 12.47, 3,    7631.95,   91.6,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"L3067506", 12.47, 3,    7584.08,   90.3,    1.0534, 0, 0, 0, 0, 0, 0, 0, 0
"L3029497", 12.47, 3,    7305.24,   89.4,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"L3047073", 12.47, 3,    7386.82,   91.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"221-559681", 12.47, 3,    7434.04,   92.3,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"L3104133", 12.47, 1,    7208.33,  -34.4,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"L3122819", 12.47, 3,    7418.41,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L3048889", 12.47, 3,    7434.72,   89.7,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"M1027068", 12.47, 3,    7342.68,   92.3,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"L3235268", 12.47, 3,    7342.64,   92.3,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"L3008232", 12.47, 2,    7350.31, -156.5,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"M1149249", 12.47, 3,     7414.6,   89.7,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"M1142808", 12.47, 2,    7518.94, -151.5,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0
"M1027100", 12.47, 1,     7034.8,  -34.0,   0.97712, 0, 0, 0, 0, 0, 0, 0, 0
"L3140238", 12.47, 1,    7034.76,  -34.0,   0.97711, 0, 0, 0, 0, 0, 0, 0, 0
"L3235257", 12.47, 1,    7263.82,  -33.8,    1.0089, 2,    7422.35, -156.1,    1.0309, 3,    7424.18,   92.4,    1.0312
"L3010564", 12.47, 3,    7364.39,   92.3,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"L2691946", 12.47, 2,    7483.85, -152.8,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0
"L3139103", 12.47, 1,    7029.61,  -34.0,   0.97639, 0, 0, 0, 0, 0, 0, 0, 0
"M1026732", 12.47, 1,    7189.25,  -33.9,   0.99857, 0, 0, 0, 0, 0, 0, 0, 0
"E182723", 12.47, 3,    7292.01,   89.4,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"L3119793", 12.47, 2,    7316.98, -154.0,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"M1047371", 12.47, 2,    7316.04, -154.0,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"M1026807", 12.47, 1,    7333.38,  -33.3,    1.0186, 2,    7429.95, -155.7,     1.032, 3,     7419.7,   92.3,    1.0306
"N1140521", 12.47, 1,    7332.73,  -33.3,    1.0185, 2,    7430.03, -155.7,     1.032, 3,    7419.44,   92.3,    1.0305
"L3066807", 12.47, 3,    7333.58,   89.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"N1138606", 12.47, 3,    7389.99,   91.8,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"M1069335", 12.47, 3,    7389.99,   91.8,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"N1142102", 12.47, 1,    7098.85,  -30.6,   0.98601, 0, 0, 0, 0, 0, 0, 0, 0
"L2804956", 12.47, 1,    7098.77,  -30.6,     0.986, 0, 0, 0, 0, 0, 0, 0, 0
"M1047777", 12.47, 2,    7313.14, -156.1,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"L3254212", 12.47, 2,    7355.71, -153.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L2820533", 12.47, 1,    7193.24,  -32.4,   0.99912, 0, 0, 0, 0, 0, 0, 0, 0
"L2879055", 12.47, 3,    7405.07,   89.0,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"M1047434", 12.47, 1,    7247.39,  -33.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"M1026665", 12.47, 1,    7266.14,  -33.4,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"L3232933", 12.47, 1,    7266.14,  -33.4,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"L3104115", 12.47, 2,    7293.99, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L3086075", 12.47, 2,    7527.59, -151.1,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"M1108484", 12.47, 1,    7113.45,  -30.7,   0.98804, 2,    7487.66, -151.6,      1.04, 3,    7674.69,   92.5,     1.066
"L2822857", 12.47, 2,    7344.22, -156.4,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"L3104126", 12.47, 3,     7426.1,   89.0,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"P827542", 12.47, 2,    7293.25, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"M1209807", 12.47, 1,    7534.35,  -30.9,    1.0465, 2,    7561.46, -150.6,    1.0503, 3,    7567.16,   89.9,    1.0511
"M1209805", 12.47, 1,     7531.8,  -31.0,    1.0461, 2,    7561.17, -150.7,    1.0502, 3,    7567.65,   89.9,    1.0511
"L2989565", 12.47, 1,    7315.84,  -32.2,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"E182733", 12.47, 1,    7197.79,  -33.8,   0.99975, 2,    7360.27, -156.4,    1.0223, 3,    7420.37,   92.4,    1.0307
"L2806553", 12.47, 3,    7474.65,   89.8,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"L3122813", 12.47, 1,    7298.61,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L2729411", 12.47, 1,    7254.94,  -34.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"L2935555", 12.47, 1,    7323.39,  -33.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"M3037453", 12.47, 1,    7256.94,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"L3215203", 12.47, 1,    7138.73,  -30.8,   0.99155, 2,    7486.43, -151.6,    1.0398, 3,    7655.27,   92.2,    1.0633
"M1026812", 12.47, 1,    7256.94,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"L3122847", 12.47, 1,    7256.91,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"N1138594", 12.47, 1,    7273.01,  -33.4,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0
"M1026679", 12.47, 1,    7269.74,  -33.4,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"L3141396", 12.47, 3,    7411.16,   92.1,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"L3066808", 12.47, 3,    7411.12,   92.1,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"M3036170", 12.47, 1,    7263.31,  -33.4,    1.0089, 2,    7435.88, -155.7,    1.0328, 3,    7396.36,   92.4,    1.0273
"N1136362", 12.47, 1,    7247.93,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"M1026773", 12.47, 1,    7252.84,  -33.8,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"L3195751", 12.47, 1,    7252.71,  -33.8,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"M1026660", 12.47, 1,    7264.33,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"L3085410", 12.47, 2,    7356.24, -154.9,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"M1026670", 12.47, 1,    7263.26,  -33.4,    1.0088, 2,    7435.89, -155.7,    1.0328, 3,    7396.31,   92.4,    1.0273
"L3178982", 12.47, 1,    7193.87,  -33.9,   0.99921, 0, 0, 0, 0, 0, 0, 0, 0
"M1125988", 12.47, 1,    7170.33,  -30.9,   0.99594, 2,    7497.02, -151.5,    1.0413, 3,    7650.58,   92.0,    1.0626
"L3197636", 12.47, 2,    7275.22, -156.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"M1089132", 12.47, 3,    7428.03,   89.0,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"L2876798", 12.47, 1,    7308.43,  -33.2,    1.0151, 2,    7338.52, -156.1,    1.0193, 3,    7407.79,   92.1,    1.0289
"N1136660", 12.47, 1,    7470.76,  -33.0,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"L3104136", 12.47, 1,    7336.66,  -33.3,     1.019, 2,    7417.54, -155.8,    1.0303, 3,    7424.63,   92.3,    1.0313
"L3048888", 12.47, 3,    7418.24,   89.7,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"D5587291-3_INT", 12.47, 1,    7470.84,  -30.9,    1.0377, 2,    7552.75, -152.1,    1.0491, 3,    7511.14,   92.7,    1.0433
"190-8581", 12.47, 1,     7471.7,  -30.9,    1.0378, 2,    7553.27, -152.1,    1.0491, 3,    7510.85,   92.7,    1.0432
"L3197644", 12.47, 1,    7254.94,  -34.3,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"M1009843", 12.47, 2,    7333.68, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"L3251806", 12.47, 2,    7333.62, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"M1069516", 12.47, 1,    7225.97,  -32.2,    1.0037, 2,    7437.11, -154.8,     1.033, 3,    7600.98,   92.3,    1.0558
"L3251830", 12.47, 1,    7247.38,  -33.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L2804249", 12.47, 1,    7214.17,  -32.7,     1.002, 2,    7465.78, -152.1,     1.037, 3,    7485.96,   89.6,    1.0398
"L2935557", 12.47, 1,    7237.19,  -33.8,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"M1069250", 12.47, 3,    7386.63,   91.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2690868", 12.47, 3,    7386.61,   91.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L3030204", 12.47, 1,    7464.79,  -31.1,    1.0368, 2,     7548.5, -151.0,    1.0485, 3,    7578.04,   90.1,    1.0526
"L3179637", 12.47, 3,    7442.67,   89.7,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"M1108262", 12.47, 2,    7471.72, -152.8,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"M1108261", 12.47, 2,    7471.71, -152.8,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"D5513564-1_INT", 12.47, 1,     7520.2,  -31.0,    1.0445, 2,    7559.87, -150.7,      1.05, 3,    7570.14,   89.9,    1.0515
"E192201", 12.47, 1,    7520.01,  -31.0,    1.0445, 2,    7559.72, -150.7,      1.05, 3,    7570.09,   89.9,    1.0515
"R20185", 12.47, 1,    7521.92,  -31.0,    1.0448, 2,    7560.32, -150.7,    1.0501, 3,    7570.13,   89.9,    1.0515
"L3181545", 12.47, 1,    7303.97,  -33.1,    1.0145, 2,    7290.25, -156.3,    1.0126, 3,    7396.18,   91.9,    1.0273
"N1138603", 12.47, 1,     7304.5,  -33.1,    1.0146, 2,    7289.89, -156.3,    1.0125, 3,     7394.5,   91.9,    1.0271
"L3178976", 12.47, 1,    7190.59,  -33.9,   0.99875, 0, 0, 0, 0, 0, 0, 0, 0
"L3065665", 12.47, 1,    7056.53,  -30.7,   0.98013, 0, 0, 0, 0, 0, 0, 0, 0
"L2785514", 12.47, 1,    7301.48,  -33.1,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"L2710536", 12.47, 1,    7232.86,  -33.8,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"L2936216", 12.47, 3,    7535.39,   89.9,    1.0466, 0, 0, 0, 0, 0, 0, 0, 0
"M1026969", 12.47, 2,     7303.9, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3048231", 12.47, 2,    7293.28, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"M1069328", 12.47, 3,    7385.16,   91.8,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"D6198039-1_INT", 12.47, 1,    7199.56,  -31.0,         1, 2,    7502.21, -151.5,     1.042, 3,    7638.89,   91.7,     1.061
"E206217", 12.47, 1,    7199.46,  -31.0,   0.99999, 2,    7502.12, -151.5,     1.042, 3,       7639,   91.7,     1.061
"L2879071", 12.47, 2,    7249.69, -156.4,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"L3029504", 12.47, 2,    7248.54, -156.4,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"M1026796", 12.47, 1,    7326.14,  -33.3,    1.0176, 2,    7430.69, -155.7,    1.0321, 3,    7417.07,   92.3,    1.0302
"P827553", 12.47, 2,     7304.4, -156.1,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2804251", 12.47, 1,    7336.18,  -34.0,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"M1069133", 12.47, 1,    7298.73,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"L2764399", 12.47, 2,     7350.3, -156.5,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"P895117", 12.47, 2,    7409.11, -154.8,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"L2842383", 12.47, 1,    7369.93,  -31.4,    1.0237, 2,    7536.08, -151.3,    1.0467, 3,     7588.9,   90.4,    1.0541
"L2745811", 12.47, 3,    7444.55,   89.7,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"L2804252", 12.47, 1,    7113.84,  -34.5,   0.98809, 0, 0, 0, 0, 0, 0, 0, 0
"L3066815", 12.47, 1,    7386.94,  -33.3,     1.026, 2,    7462.16, -155.8,    1.0365, 3,    7446.59,   92.3,    1.0343
"P895075", 12.47, 3,    7532.47,   92.6,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0
"L2710544", 12.47, 1,    7239.72,  -33.4,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"N1140519", 12.47, 1,    7347.25,  -33.2,    1.0205, 2,    7429.11, -155.7,    1.0319, 3,    7425.56,   92.3,    1.0314
"L3160117", 12.47, 2,    7318.22, -156.0,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"L3029510", 12.47, 2,    7333.18, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"E182731", 12.47, 2,    7328.54, -154.1,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"N1136658", 12.47, 1,    7520.73,  -32.9,    1.0446, 2,    7522.17, -155.3,    1.0448, 3,    7479.59,   92.3,    1.0389
"L2730149", 12.47, 1,    7148.72,  -30.8,   0.99294, 2,     7493.4, -151.6,    1.0408, 3,    7659.38,   92.2,    1.0639
"L2860500", 12.47, 2,    7319.43, -156.0,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"L3216347", 12.47, 3,    7426.83,   89.0,    1.0316, 0, 0, 0, 0, 0, 0, 0, 0
"L2767341", 12.47, 1,    7192.09,  -31.0,   0.99896, 2,    7500.75, -151.5,    1.0418, 3,    7641.94,   91.8,    1.0614
"E206211", 12.47, 1,    7251.85,  -32.0,    1.0073, 2,    7431.42, -154.6,    1.0322, 3,    7600.03,   92.3,    1.0556
"N1134480", 12.47, 1,    7250.27,  -31.9,     1.007, 2,     7423.3, -154.7,    1.0311, 3,    7604.81,   92.3,    1.0563
"L3030203", 12.47, 3,    7590.89,   90.5,    1.0544, 0, 0, 0, 0, 0, 0, 0, 0
"L2879773", 12.47, 1,    7309.95,  -32.4,    1.0153, 2,    7512.51, -151.7,    1.0435, 3,    7521.42,   89.8,    1.0447
"L2804282", 12.47, 3,    7292.61,   89.4,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"N1137005", 12.47, 1,    7310.76,  -33.3,    1.0154, 2,    7393.15, -155.9,    1.0269, 3,    7449.54,   92.3,    1.0347
"M1047574", 12.47, 1,    7091.75,  -32.8,   0.98503, 2,    7389.76, -155.3,    1.0264, 3,    7577.73,   92.3,    1.0525
"L3225319", 12.47, 2,    7293.47, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"L3048201", 12.47, 2,    7293.43, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"M1126025", 12.47, 1,    7051.35,  -30.7,   0.97941, 0, 0, 0, 0, 0, 0, 0, 0
"L2823545", 12.47, 1,    7051.25,  -30.7,    0.9794, 0, 0, 0, 0, 0, 0, 0, 0
"L3160108", 12.47, 2,     7333.4, -156.5,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"N1134478", 12.47, 1,    7250.49,  -32.0,    1.0071, 2,    7436.58, -154.6,    1.0329, 3,    7597.46,   92.3,    1.0553
"L3029055", 12.47, 2,    7501.08, -151.5,    1.0419, 0, 0, 0, 0, 0, 0, 0, 0
