Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"M1047577", 12.47, 1,    7361.48,  -33.4,    1.0225, 2,    7454.13, -155.8,    1.0354, 3,    7438.14,   92.3,    1.0331
"M1209797", 12.47, 1,    7508.79,  -31.0,     1.043, 2,    7557.23, -150.8,    1.0497, 3,    7571.16,   89.9,    1.0516
"L3645811", 12.47, 3,    7433.23,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L3254229", 12.47, 2,    7355.51, -154.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L2710521", 12.47, 1,    7298.73,  -34.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"M1009807", 12.47, 1,     7203.7,  -33.8,    1.0006, 2,    7361.28, -156.4,    1.0225, 3,     7420.2,   92.4,    1.0306
"N1136672", 12.47, 3,    7444.25,   92.3,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"L3253995", 12.47, 3,    7444.25,   92.3,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"L2841638", 12.47, 3,    7466.81,   88.6,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"L2860492", 12.47, 3,    7466.71,   88.6,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"L2691959", 12.47, 2,    7290.97, -154.1,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"L2973159", 12.47, 1,    7256.72,  -33.4,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"L2822859", 12.47, 2,    7297.37, -154.1,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"L2973158", 12.47, 3,    7449.77,   89.2,    1.0348, 0, 0, 0, 0, 0, 0, 0, 0
"L2674052", 12.47, 3,    7413.37,   89.6,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"M1125990", 12.47, 1,    7163.84,  -30.9,   0.99504, 2,    7495.93, -151.6,    1.0412, 3,    7653.23,   92.0,     1.063
"N1136366", 12.47, 1,    7218.13,  -32.3,    1.0026, 2,     7437.3, -154.8,     1.033, 3,    7602.11,   92.3,    1.0559
"L2916620", 12.47, 1,    7218.13,  -32.3,    1.0026, 2,     7437.3, -154.8,     1.033, 3,    7602.11,   92.3,    1.0559
"M1026472", 12.47, 2,     7295.6, -154.1,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"M1026939", 12.47, 2,    7349.31, -156.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"L3104124", 12.47, 2,    7349.27, -156.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"L3233412", 12.47, 1,    7142.94,  -30.8,   0.99214, 0, 0, 0, 0, 0, 0, 0, 0
"L3235266", 12.47, 3,    7419.64,   89.0,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L3235267", 12.47, 3,    7344.13,   92.3,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"L3235248", 12.47, 3,    7369.41,   92.3,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"L3217064", 12.47, 2,    7518.18, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"L3200222", 12.47, 2,    7518.18, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"L3729297", 12.47, 1,    7319.39,  -33.3,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L3197625", 12.47, 3,    7532.27,   92.6,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0
"L2917333", 12.47, 1,    7377.83,  -31.4,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"N1140516", 12.47, 3,    7294.55,   89.4,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"M1209748", 12.47, 2,    7523.44, -151.1,     1.045, 0, 0, 0, 0, 0, 0, 0, 0
"L3142099", 12.47, 2,    7521.76, -151.1,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"L2898457", 12.47, 1,    7170.31,  -30.9,   0.99594, 0, 0, 0, 0, 0, 0, 0, 0
"M1166376", 12.47, 1,    7361.74,  -31.4,    1.0225, 2,     7534.9, -151.3,    1.0466, 3,    7589.87,   90.5,    1.0542
"L2842384", 12.47, 1,     7361.3,  -31.4,    1.0225, 2,    7534.84, -151.3,    1.0466, 3,    7589.92,   90.5,    1.0542
"L2763407", 12.47, 3,    7490.36,   89.8,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"D6023352-1_INT", 12.47, 1,    7365.56,  -31.4,    1.0231, 2,     7535.5, -151.3,    1.0467, 3,    7589.43,   90.5,    1.0542
"M1047750", 12.47, 1,     7282.9,  -33.2,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"L2708293", 12.47, 1,     7282.9,  -33.2,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"L3176656", 12.47, 1,    7299.37,  -33.3,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"M1047548", 12.47, 1,    7381.48,  -33.3,    1.0253, 2,    7459.89, -155.8,    1.0362, 3,    7445.33,   92.3,    1.0341
"M1089185", 12.47, 1,    7138.36,  -30.8,    0.9915, 2,    7485.99, -151.6,    1.0398, 3,    7654.88,   92.2,    1.0632
"L2748781", 12.47, 1,    7051.51,  -30.7,   0.97944, 0, 0, 0, 0, 0, 0, 0, 0
"M1026695", 12.47, 1,    7273.45,  -33.4,    1.0103, 2,    7434.69, -155.7,    1.0327, 3,    7402.67,   92.4,    1.0282
"N1140818", 12.47, 1,    7271.88,  -33.4,      1.01, 2,    7434.64, -155.7,    1.0327, 3,    7401.97,   92.4,    1.0281
"L2860501", 12.47, 2,    7331.51, -156.0,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"M1209800", 12.47, 1,    7515.52,  -31.0,    1.0439, 2,    7558.54, -150.7,    1.0499, 3,    7570.13,   89.9,    1.0515
"L2839332", 12.47, 3,    7570.13,   89.9,    1.0515, 0, 0, 0, 0, 0, 0, 0, 0
"L2954353", 12.47, 1,    7417.17,  -33.2,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"L2726974", 12.47, 2,    7229.63, -155.1,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"L2785527", 12.47, 1,    7223.45,  -34.4,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"L2766729", 12.47, 1,     7223.4,  -34.4,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"M1069376", 12.47, 1,    7303.37,  -33.1,    1.0144, 2,    7290.64, -156.3,    1.0127, 3,    7398.05,   91.9,    1.0276
"M1027005", 12.47, 2,    7279.66, -156.1,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"L3176660", 12.47, 2,    7336.41, -154.9,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"M1125943", 12.47, 3,    7642.66,   91.8,    1.0615, 0, 0, 0, 0, 0, 0, 0, 0
"M1026874", 12.47, 1,    7237.77,  -33.8,    1.0053, 0, 0, 0, 0, 0, 0, 0, 0
"M1125969", 12.47, 1,    7194.43,  -31.0,   0.99929, 2,    7501.17, -151.5,    1.0419, 3,    7641.02,   91.8,    1.0613
"L2673343", 12.47, 2,    7294.05, -156.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L2764436", 12.47, 2,    7294.05, -156.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"D5565090-1_INT", 12.47, 2,    7293.64, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"L3029495", 12.47, 2,     7293.7, -154.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"N1134479", 12.47, 1,    7252.52,  -32.0,    1.0074, 2,       7435, -154.6,    1.0327, 3,    7598.03,   92.3,    1.0553
"L2823592", 12.47, 1,    7524.97,  -31.0,    1.0452, 2,    7560.65, -150.7,    1.0502, 3,    7569.39,   89.9,    1.0514
"L2933164", 12.47, 1,    7159.19,  -32.9,   0.99439, 2,    7437.61, -152.2,    1.0331, 3,    7464.68,   89.5,    1.0368
"L2992624", 12.47, 1,    7319.43,  -32.0,    1.0167, 2,    7517.46, -151.6,    1.0442, 3,    7548.58,   90.1,    1.0485
"L3232301", 12.47, 3,    7385.45,   91.8,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"M1010017", 12.47, 1,    7025.33,  -34.0,    0.9758, 0, 0, 0, 0, 0, 0, 0, 0
"L2858175", 12.47, 1,    7025.31,  -34.0,    0.9758, 0, 0, 0, 0, 0, 0, 0, 0
"M1009820", 12.47, 2,    7351.83, -156.4,    1.0212, 0, 0, 0, 0, 0, 0, 0, 0
"L3045895", 12.47, 3,    7469.95,   89.7,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"L2841618", 12.47, 1,     7302.3,  -33.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"M1209817", 12.47, 1,    7553.05,  -30.8,    1.0491, 2,    7563.56, -150.5,    1.0506, 3,    7563.59,   89.8,    1.0506
"L2785547", 12.47, 2,    7246.23, -156.4,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"221-311595", 12.47, 3,    7387.77,   91.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"F739841", 12.47, 2,    7296.45, -154.0,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L0247160", 12.47, 2,    7296.43, -154.0,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3122823", 12.47, 2,    7327.23, -154.1,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"L3048966", 12.47, 3,    7583.87,   90.3,    1.0534, 0, 0, 0, 0, 0, 0, 0, 0
"M1142810", 12.47, 1,    7320.41,  -31.8,    1.0168, 2,    7518.98, -151.5,    1.0444, 3,    7561.75,   90.2,    1.0503
"M1027109", 12.47, 1,    7031.15,  -34.0,   0.97661, 0, 0, 0, 0, 0, 0, 0, 0
"L3101788", 12.47, 1,    7031.02,  -34.0,   0.97659, 0, 0, 0, 0, 0, 0, 0, 0
"P903490", 12.47, 3,    7632.09,   91.6,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"L2916603", 12.47, 2,    7270.58, -156.1,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"L3160106", 12.47, 1,    7264.19,  -33.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"D5563942-4_INT", 12.47, 1,    7349.69,  -31.4,    1.0209, 2,    7533.31, -151.4,    1.0464, 3,    7591.38,   90.5,    1.0544
"Q16483", 12.47, 1,     7349.5,  -31.4,    1.0208, 2,    7533.19, -151.4,    1.0463, 3,    7591.37,   90.5,    1.0544
"M1069514", 12.47, 1,    7195.37,  -32.4,   0.99942, 2,    7430.59, -154.9,    1.0321, 3,    7599.83,   92.3,    1.0556
"P850083", 12.47, 1,    7138.36,  -30.8,    0.9915, 2,    7485.99, -151.6,    1.0398, 3,    7654.88,   92.2,    1.0632
"L3178988", 12.47, 2,    7355.32, -154.9,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"L3010568", 12.47, 1,    7470.68,  -33.0,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"M1026356", 12.47, 1,    7159.51,  -34.4,   0.99444, 2,     7342.6, -154.0,    1.0199, 3,    7463.79,   88.7,    1.0367
"L2989600", 12.47, 1,    7386.89,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"M1026487", 12.47, 2,    7292.91, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"M1069348", 12.47, 3,    7389.98,   91.8,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"L2804248", 12.47, 2,    7279.69, -156.1,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"L2729413", 12.47, 1,    7277.23,  -33.7,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"L2673314", 12.47, 3,    7420.27,   92.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L2785528", 12.47, 2,    7355.78, -153.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L2897773", 12.47, 1,    7323.26,  -33.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"L3010567", 12.47, 3,    7422.91,   89.0,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"L2991917", 12.47, 2,    7321.73, -154.1,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"L2766730", 12.47, 2,    7360.25, -156.4,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0
"M1166407", 12.47, 3,    7432.55,   89.7,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"M1008753", 12.47, 2,    7297.12, -154.1,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"M1047419", 12.47, 1,    7241.76,  -33.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"M1089207", 12.47, 1,    7333.77,  -31.6,    1.0186, 2,     7477.4, -153.6,    1.0386, 3,     7563.1,   92.4,    1.0505
"M1047572", 12.47, 1,    7372.55,  -33.3,     1.024, 2,    7451.66, -155.8,     1.035, 3,    7444.49,   92.3,     1.034
"M1108329", 12.47, 3,    7469.91,   89.7,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"N1138599", 12.47, 1,    7303.52,  -33.1,    1.0144, 2,    7290.54, -156.3,    1.0126, 3,    7397.57,   91.9,    1.0275
"L3217057", 12.47, 1,    7502.37,  -31.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"193-103041", 12.47, 3,    7433.23,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L2785515", 12.47, 3,    7288.82,   89.4,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"M1069206", 12.47, 3,    7419.92,   89.0,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L2729424", 12.47, 1,    7247.94,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"L2917359", 12.47, 1,    7320.52,  -31.8,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"M3037538", 12.47, 1,    7257.38,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"L3027133", 12.47, 1,    7257.36,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"L3197627", 12.47, 3,    7314.27,   89.4,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"M1069187", 12.47, 1,    7373.72,  -33.8,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"L2748129", 12.47, 1,     7373.7,  -33.8,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"D6290228-6_INT", 12.47, 1,    7182.45,  -32.5,   0.99762, 2,    7426.59, -155.0,    1.0315, 3,    7598.55,   92.3,    1.0554
"Q16642", 12.47, 1,    7182.17,  -32.5,   0.99758, 2,     7426.4, -155.0,    1.0315, 3,    7598.47,   92.3,    1.0554
"N1136657", 12.47, 1,    7192.95,  -32.4,   0.99908, 2,    7429.84, -155.0,     1.032, 3,    7599.59,   92.3,    1.0556
"L3027671", 12.47, 1,     7141.3,  -30.8,   0.99191, 0, 0, 0, 0, 0, 0, 0, 0
"M1108423", 12.47, 1,    7140.95,  -30.8,   0.99186, 0, 0, 0, 0, 0, 0, 0, 0
"N1136665", 12.47, 1,    7417.17,  -33.2,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"L2710532", 12.47, 3,    7398.95,   92.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"L2785526", 12.47, 2,     7330.7, -154.1,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"L2857591", 12.47, 1,     7257.3,  -33.8,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"L2841630", 12.47, 3,    7429.43,   89.0,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"L3312692", 12.47, 1,    7019.89,  -34.0,   0.97504, 0, 0, 0, 0, 0, 0, 0, 0
"M1069495", 12.47, 1,    7277.58,  -31.9,    1.0108, 2,    7448.94, -154.3,    1.0346, 3,    7586.83,   92.4,    1.0538
"L3179678", 12.47, 1,    7237.33,  -32.6,    1.0052, 2,    7477.78, -152.0,    1.0386, 3,    7495.03,   89.6,     1.041
"M1149225", 12.47, 2,    7518.62, -151.5,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"R42246", 12.47, 1,    7180.99,  -32.5,   0.99742, 2,    7425.93, -155.0,    1.0314, 3,     7598.3,   92.3,    1.0554
"L3632979", 12.47, 1,    7117.68,  -33.9,   0.98863, 0, 0, 0, 0, 0, 0, 0, 0
"P841985", 12.47, 2,    7315.99, -154.0,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"L3104796", 12.47, 3,    7631.99,   91.6,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"N1141476", 12.47, 1,    7319.05,  -32.0,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2785519", 12.47, 1,    7373.45,  -33.8,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"L3104122", 12.47, 1,    7373.27,  -33.8,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0
"L3197618", 12.47, 1,    7256.27,  -33.8,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"E192258", 12.47, 1,    7449.93,  -31.1,    1.0348, 2,    7543.63, -151.0,    1.0478, 3,    7581.72,   90.1,    1.0531
"D5534970-1_INT", 12.47, 1,    7301.09,  -33.3,    1.0141, 2,    7432.49, -155.7,    1.0324, 3,    7410.14,   92.4,    1.0292
"L2841633", 12.47, 1,    7306.28,  -33.3,    1.0148, 2,    7432.15, -155.7,    1.0323, 3,    7411.59,   92.4,    1.0295
"L3254206", 12.47, 2,    7339.75, -156.4,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"N1145954", 12.47, 1,    7194.71,  -34.4,   0.99933, 2,    7357.46, -154.0,    1.0219, 3,    7462.67,   88.7,    1.0365
"P827580", 12.47, 1,    7194.71,  -34.4,   0.99933, 2,    7357.46, -154.0,    1.0219, 3,    7462.67,   88.7,    1.0365
"L2955074", 12.47, 1,    7321.34,  -31.9,    1.0169, 2,     7519.8, -151.6,    1.0445, 3,    7558.04,   90.2,    1.0498
"L2970845", 12.47, 2,    7511.79, -151.8,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0
"L3010585", 12.47, 1,    7254.53,  -33.8,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"L2861219", 12.47, 2,    7521.18, -151.5,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"L3104135", 12.47, 1,    7144.83,  -34.4,    0.9924, 0, 0, 0, 0, 0, 0, 0, 0
"L3254203", 12.47, 2,     7244.9, -156.2,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0
"L2954352", 12.47, 3,    7429.42,   89.0,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"M1047400", 12.47, 1,    7238.44,  -33.5,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"L2842379", 12.47, 1,    7318.89,  -32.0,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2916617", 12.47, 2,    7264.75, -155.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"N1136670", 12.47, 1,    7380.18,  -33.3,    1.0251, 2,    7458.69, -155.8,     1.036, 3,    7445.21,   92.3,    1.0341
"L2766727", 12.47, 2,    7326.35, -154.1,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"L2727019", 12.47, 1,    7387.01,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2801909", 12.47, 1,     7551.6,  -30.9,    1.0489, 2,    7563.39, -150.6,    1.0505, 3,    7563.86,   89.8,    1.0506
"M1047831", 12.47, 2,    7304.98, -156.1,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2748131", 12.47, 2,    7308.36, -156.1,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"L2729427", 12.47, 2,    7305.96, -156.1,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"L2766717", 12.47, 3,    7403.96,   89.0,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"L2879064", 12.47, 1,    7387.81,  -33.8,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"L3195318", 12.47, 2,    7471.24, -152.8,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"L3254204", 12.47, 1,    7313.56,  -33.3,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"L2973148", 12.47, 1,     7339.6,  -31.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"L2801902", 12.47, 2,    7278.22, -155.0,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"L2748146", 12.47, 1,    7374.68,  -33.8,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"N1139549", 12.47, 1,     7251.6,  -33.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"N1138593", 12.47, 1,    7284.72,  -33.7,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"L3197624", 12.47, 2,    7251.82, -156.1,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"M1069558", 12.47, 2,     7355.7, -154.9,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"L3197654", 12.47, 1,    7161.47,  -32.6,   0.99471, 0, 0, 0, 0, 0, 0, 0, 0
"L2710505", 12.47, 2,    7304.89, -156.1,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"L2879065", 12.47, 2,    7306.88, -154.0,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"M1166358", 12.47, 3,    7584.84,   90.3,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0
"L2898522", 12.47, 1,    7386.75,  -31.3,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2992556", 12.47, 3,    7505.47,   89.8,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"196-35813", 12.47, 1,    7347.63,  -33.2,    1.0206, 2,    7429.09, -155.7,    1.0319, 3,    7425.72,   92.3,    1.0314
"L3064514", 12.47, 3,    7420.26,   89.7,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"L3141402", 12.47, 3,    7396.11,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2859391", 12.47, 2,    7360.13, -156.4,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0
"L2860489", 12.47, 1,    7133.45,  -34.4,   0.99082, 0, 0, 0, 0, 0, 0, 0, 0
"M1026989", 12.47, 2,    7294.32, -156.1,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"M1209752", 12.47, 2,    7527.68, -151.1,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"L2710514", 12.47, 2,    7327.06, -156.0,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"L2726975", 12.47, 2,    7304.04, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3649306", 12.47, 1,    7320.29,  -33.6,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"L2767407", 12.47, 2,    7515.59, -151.6,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"L2730107", 12.47, 3,    7509.35,   92.7,     1.043, 0, 0, 0, 0, 0, 0, 0, 0
"M4113347", 12.47, 1,    7305.94,  -33.1,    1.0148, 2,    7288.94, -156.3,    1.0124, 3,       7390,   91.8,    1.0265
"L3216339", 12.47, 2,    7293.36, -154.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"D5472341-1_INT", 12.47, 2,     7295.6, -154.1,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"F739842", 12.47, 2,     7295.6, -154.1,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L2897792", 12.47, 1,    7195.19,  -32.4,   0.99939, 0, 0, 0, 0, 0, 0, 0, 0
"M1026800", 12.47, 1,    7329.26,  -33.3,     1.018, 2,    7430.48, -155.7,    1.0321, 3,    7418.16,   92.3,    1.0304
"M1026797", 12.47, 1,    7326.28,  -33.3,    1.0176, 2,    7430.68, -155.7,    1.0321, 3,    7417.12,   92.3,    1.0302
"L2729407", 12.47, 2,    7316.66, -154.0,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"L3342743", 12.47, 3,    7432.72,   92.3,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"L3122818", 12.47, 3,    7420.71,   92.3,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"M1047430", 12.47, 1,    7246.14,  -33.4,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"L3048203", 12.47, 2,    7318.66, -156.0,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"L2936276", 12.47, 2,    7542.82, -151.0,    1.0477, 0, 0, 0, 0, 0, 0, 0, 0
"L2860499", 12.47, 2,    7356.17, -154.9,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"P827564", 12.47, 3,    7389.99,   91.8,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"L3030205", 12.47, 3,    7584.79,   90.3,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0
"L3008248", 12.47, 1,    7027.99,  -34.0,   0.97617, 0, 0, 0, 0, 0, 0, 0, 0
"L2804250", 12.47, 3,    7416.23,   89.6,    1.0301, 0, 0, 0, 0, 0, 0, 0, 0
"L2954354", 12.47, 1,    7207.53,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"L2673321", 12.47, 1,    7207.51,  -34.4,    1.0011, 0, 0, 0, 0, 0, 0, 0, 0
"L3197634", 12.47, 2,    7386.79, -156.4,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L3141389", 12.47, 1,    7256.41,  -33.8,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"L2935559", 12.47, 1,    7113.81,  -34.5,   0.98809, 0, 0, 0, 0, 0, 0, 0, 0
"P895087", 12.47, 1,    7339.75,  -31.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"L3254217", 12.47, 1,    7331.46,  -33.3,    1.0183, 2,    7430.19, -155.7,     1.032, 3,    7418.94,   92.3,    1.0305
"L3101782", 12.47, 1,    7051.51,  -30.7,   0.97944, 0, 0, 0, 0, 0, 0, 0, 0
"L2745799", 12.47, 3,    7422.03,   92.4,    1.0309, 0, 0, 0, 0, 0, 0, 0, 0
"L3082983", 12.47, 2,    7291.58, -155.0,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"L2691966", 12.47, 2,    7322.88, -154.9,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"N1136368", 12.47, 1,    7195.25,  -32.4,    0.9994, 0, 0, 0, 0, 0, 0, 0, 0
"L3197642", 12.47, 3,    7396.22,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2973157", 12.47, 1,    7241.75,  -33.4,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"L2935550", 12.47, 3,    7356.03,   89.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"D5865224-1_INT", 12.47, 2,    7296.45, -154.0,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"L3066821", 12.47, 1,    7191.82,  -33.9,   0.99893, 0, 0, 0, 0, 0, 0, 0, 0
"M1009691", 12.47, 1,    7191.75,  -33.9,   0.99892, 0, 0, 0, 0, 0, 0, 0, 0
"L3178975", 12.47, 2,    7312.47, -156.1,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"M1069518", 12.47, 1,    7218.14,  -32.3,    1.0026, 2,     7437.3, -154.8,     1.033, 3,    7602.11,   92.3,    1.0559
"L2916618", 12.47, 2,    7229.59, -155.1,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"L2710515", 12.47, 3,    7359.48,   92.3,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"L3235258", 12.47, 1,    7294.99,  -33.3,    1.0133, 2,    7432.87, -155.7,    1.0324, 3,    7408.41,   92.4,     1.029
"L3141395", 12.47, 3,    7404.51,   92.0,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"N1136997", 12.47, 3,    7444.12,   92.3,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"L3104123", 12.47, 3,    7444.11,   92.3,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"190-7361", 12.47, 1,    7479.22,  -33.4,    1.0388, 2,    7499.36, -152.7,    1.0416, 3,    7459.73,   89.2,    1.0361
"L3645812", 12.47, 3,     7433.4,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"228-1353934-4_INT", 12.47, 3,     7433.4,   92.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"L3254214", 12.47, 2,    7244.76, -156.4,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0
"D5686080-1_INT", 12.47, 1,     7194.7,  -34.4,   0.99933, 2,    7357.45, -154.0,    1.0219, 3,    7462.67,   88.7,    1.0365
"L2766749", 12.47, 1,    7307.18,  -33.2,    1.0149, 2,    7327.16, -156.2,    1.0177, 3,    7404.83,   92.0,    1.0285
"L2692660", 12.47, 1,     7329.7,  -31.5,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"L2955076", 12.47, 1,    7329.58,  -31.5,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"M1125979", 12.47, 3,    7631.95,   91.6,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"L3160114", 12.47, 1,    7248.01,  -31.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"L3235245", 12.47, 3,    7412.61,   92.2,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"M1026876", 12.47, 1,    7215.79,  -33.9,    1.0023, 2,    7377.43, -156.4,    1.0247, 3,    7420.49,   92.3,    1.0307
"L2785535", 12.47, 2,    7220.24, -155.1,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"L2973150", 12.47, 1,    7192.41,  -32.4,   0.99901, 0, 0, 0, 0, 0, 0, 0, 0
"L3160113", 12.47, 2,     7222.5, -155.1,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"L2710518", 12.47, 1,    7262.62,  -33.4,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L3195310", 12.47, 1,    7113.73,  -34.5,   0.98808, 0, 0, 0, 0, 0, 0, 0, 0
"L3142098", 12.47, 2,    7514.21, -151.6,    1.0437, 0, 0, 0, 0, 0, 0, 0, 0
"M1026784", 12.47, 3,    7415.03,   92.3,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"L2897771", 12.47, 2,    7511.67, -151.8,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0
"L2917255", 12.47, 3,    7631.87,   91.6,      1.06, 0, 0, 0, 0, 0, 0, 0, 0
"L3254215", 12.47, 3,     7418.2,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L2989571", 12.47, 1,     7020.9,  -34.0,   0.97518, 0, 0, 0, 0, 0, 0, 0, 0
"L3179699", 12.47, 2,    7476.03, -152.8,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"L3029507", 12.47, 2,    7326.43, -154.1,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"L2748124", 12.47, 2,    7303.22, -156.1,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"D5958866-1_INT", 12.47, 1,    7316.59,  -32.2,    1.0163, 2,    7513.98, -151.7,    1.0437, 3,     7532.4,   89.9,    1.0462
"L2861218", 12.47, 1,    7317.55,  -32.1,    1.0164, 2,    7515.07, -151.6,    1.0438, 3,    7538.25,   90.0,     1.047
"L0247162", 12.47, 2,    7295.59, -154.1,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L2935552", 12.47, 3,    7469.84,   89.7,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"L3216350", 12.47, 1,    7263.08,  -33.4,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"L3197660", 12.47, 2,    7311.82, -156.1,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"M1026880", 12.47, 1,    7238.04,  -33.8,    1.0053, 0, 0, 0, 0, 0, 0, 0, 0
"L2822860", 12.47, 2,    7251.43, -156.1,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"L3101787", 12.47, 1,    7030.97,  -34.0,   0.97658, 0, 0, 0, 0, 0, 0, 0, 0
"L3027132", 12.47, 1,    7030.96,  -34.0,   0.97658, 0, 0, 0, 0, 0, 0, 0, 0
"L3179673", 12.47, 3,    7590.84,   90.5,    1.0543, 0, 0, 0, 0, 0, 0, 0, 0
"L2879092", 12.47, 3,    7395.75,   92.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"L2803199", 12.47, 1,    7139.98,  -30.8,   0.99172, 2,    7486.98, -151.6,    1.0399, 3,    7655.88,   92.2,    1.0634
"L3254208", 12.47, 3,    7406.97,   92.1,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"M1027014", 12.47, 3,    7354.14,   92.3,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"M1047433", 12.47, 1,    7247.39,  -33.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"L2991905", 12.47, 1,    7303.68,  -33.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L2935560", 12.47, 3,    7399.87,   92.4,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0
"L3085400", 12.47, 3,     7418.3,   89.0,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"L2764403", 12.47, 1,     7137.7,  -32.7,   0.99141, 0, 0, 0, 0, 0, 0, 0, 0
"M1108535", 12.47, 1,    7452.53,  -31.0,    1.0351, 2,    7541.81, -152.3,    1.0475, 3,    7517.12,   92.7,    1.0441
"L2785521", 12.47, 3,    7433.18,   92.3,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"L3216988", 12.47, 2,    7499.14, -151.5,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"L3649305", 12.47, 1,    7318.88,  -33.6,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"L2983432", 12.47, 1,    7331.38,  -33.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"L3315860", 12.47, 2,    7337.36, -156.5,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"M1125966", 12.47, 2,    7499.42, -151.5,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"L2729423", 12.47, 3,     7611.3,   92.2,    1.0572, 0, 0, 0, 0, 0, 0, 0, 0
"D6140776-1_INT", 12.47, 1,    7306.56,  -33.3,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"L2673307", 12.47, 3,    7295.06,   89.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"L2685809", 12.47, 1,    7417.16,  -33.2,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"L3254209", 12.47, 3,    7412.73,   92.2,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0
"L2860477", 12.47, 1,     7256.4,  -33.8,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"P827548", 12.47, 1,    7195.31,  -32.4,   0.99941, 0, 0, 0, 0, 0, 0, 0, 0
"L3048946", 12.47, 3,    7583.19,   90.3,    1.0533, 0, 0, 0, 0, 0, 0, 0, 0
"L2839331", 12.47, 1,    7056.67,  -33.9,   0.98015, 0, 0, 0, 0, 0, 0, 0, 0
"L2973180", 12.47, 2,    7242.82, -156.4,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"L3066806", 12.47, 3,    7350.63,   89.5,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"L2785529", 12.47, 3,    7425.69,   92.4,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0
"L3177894", 12.47, 1,    7020.18,  -34.0,   0.97509, 0, 0, 0, 0, 0, 0, 0, 0
"L2731712", 12.47, 2,    7311.15, -156.5,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"L2917310", 12.47, 2,    7514.07, -151.6,    1.0437, 0, 0, 0, 0, 0, 0, 0, 0
"D5682346-3_INT", 12.47, 1,    7251.85,  -32.0,    1.0073, 2,    7431.56, -154.6,    1.0322, 3,    7600.05,   92.3,    1.0556
"L3085394", 12.47, 3,     7424.9,   89.6,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"L3236004", 12.47, 3,    7629.41,   91.5,    1.0597, 0, 0, 0, 0, 0, 0, 0, 0
"L2879066", 12.47, 2,    7303.87, -156.1,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"L3048214", 12.47, 1,    7113.78,  -34.5,   0.98809, 0, 0, 0, 0, 0, 0, 0, 0
"L3120504", 12.47, 1,    7022.37,  -34.0,   0.97539, 0, 0, 0, 0, 0, 0, 0, 0
"P827537", 12.47, 1,    7269.53,  -33.4,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"228-979371-2_INT", 12.47, 3,    7386.61,   91.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"L2785543", 12.47, 2,    7311.03, -156.5,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"M1047837", 12.47, 2,    7240.92, -156.2,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"L2916602", 12.47, 1,    7339.69,  -31.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"D6140778-1_INT", 12.47, 2,    7328.56, -154.1,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"L2766748", 12.47, 1,    7237.98,  -33.8,    1.0053, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-8581", 12.47, 1,    7032.53,  -30.8,    0.9768, 2,    7460.44, -152.1,    1.0362, 3,    7703.44,   92.7,      1.07
"L3104129", 12.47, 1,    7502.18,  -32.9,     1.042, 0, 0, 0, 0, 0, 0, 0, 0
"M1027110", 12.47, 1,    7025.31,  -34.0,    0.9758, 0, 0, 0, 0, 0, 0, 0, 0
"L3047058", 12.47, 1,    7189.07,  -33.9,   0.99854, 0, 0, 0, 0, 0, 0, 0, 0
"L2801949", 12.47, 2,    7309.68, -156.5,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"L2710525", 12.47, 3,     7420.1,   92.4,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"L3197640", 12.47, 3,    7431.38,   92.3,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"L3010561", 12.47, 1,    7309.25,  -33.2,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"L3141390", 12.47, 2,    7297.01, -154.1,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"D5746546-1_INT", 12.47, 3,    7292.04,   89.4,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"D5956499-2_INT", 12.47, 1,    7306.95,  -33.2,    1.0149, 2,    7325.71, -156.2,    1.0175, 3,    7404.57,   92.0,    1.0285
"L2823592_CAP", 12.47, 1,    7524.82,  -31.0,    1.0452, 2,    7560.55, -150.7,    1.0501, 3,    7569.38,   89.9,    1.0514
"Q16642_CAP", 12.47, 1,    7181.88,  -32.5,   0.99755, 2,    7426.21, -155.0,    1.0315, 3,    7598.38,   92.3,    1.0554
"Q16483_CAP", 12.47, 1,    7349.32,  -31.4,    1.0208, 2,    7533.07, -151.4,    1.0463, 3,    7591.36,   90.5,    1.0544
"HVMV_SUB_HSB", 115, 1,    69635.6,   -0.1,    1.0488, 2,    69667.2, -120.0,    1.0493, 3,    69726.4,  119.9,    1.0502
"REGXFMR_HVMV_SUB_LSB", 12.47, 1,    7508.61,  -30.8,    1.0429, 2,       7517, -150.5,    1.0441, 3,    7563.17,   89.8,    1.0505
"X2804253A", 0.208, 1,    108.346,  -39.5,   0.90221, 2,    108.351,  140.5,   0.90226, 0, 0, 0, 0
"X3254213B", 0.208, 1,    121.588, -156.6,    1.0125, 2,    121.595,   23.4,    1.0125, 0, 0, 0, 0
"X3216339B", 0.208, 1,    121.018, -154.4,    1.0077, 2,    121.025,   25.6,    1.0078, 0, 0, 0, 0
"X2954355A", 0.208, 1,    120.882,  -33.5,    1.0066, 2,    120.889,  146.5,    1.0067, 0, 0, 0, 0
"X2861197C", 0.208, 1,    126.849,   91.4,    1.0563, 2,    126.856,  -88.6,    1.0564, 0, 0, 0, 0
"X2842379A", 0.208, 1,    121.827,  -32.0,    1.0145, 2,    121.834,  148.0,    1.0145, 0, 0, 0, 0
"X2841636B", 0.208, 1,    121.356, -154.4,    1.0106, 2,    121.363,   25.6,    1.0106, 0, 0, 0, 0
"X3047289A", 0.208, 1,    114.345,  -34.8,   0.95217, 2,    114.352,  145.1,   0.95223, 0, 0, 0, 0
"X3047289B", 0.208, 1,    123.462, -152.4,    1.0281, 2,    123.469,   27.6,    1.0281, 0, 0, 0, 0
"X3047289C", 0.208, 1,    124.002,   89.4,    1.0326, 2,    124.009,  -90.6,    1.0326, 0, 0, 0, 0
"X3085399C", 0.208, 1,    123.548,   89.0,    1.0288, 2,    123.555,  -91.0,    1.0289, 0, 0, 0, 0
"X3085391B", 0.208, 1,    117.032, -158.1,   0.97455, 2,    117.039,   21.9,    0.9746, 0, 0, 0, 0
"X2897778A", 0.208, 1,    118.291,  -34.6,   0.98503, 2,    118.298,  145.4,   0.98509, 0, 0, 0, 0
"X3197647A", 0.208, 1,    121.447,  -33.4,    1.0113, 2,    121.454,  146.5,    1.0114, 0, 0, 0, 0
"X2936275B", 0.208, 1,    125.254, -151.2,     1.043, 2,    125.261,   28.8,    1.0431, 0, 0, 0, 0
"X2729408B", 0.208, 1,    122.902, -156.4,    1.0234, 2,    122.909,   23.6,    1.0235, 0, 0, 0, 0
"X2673310A", 0.208, 1,    122.755,  -33.8,    1.0222, 2,    122.762,  146.2,    1.0223, 0, 0, 0, 0
"X3048212A", 0.208, 1,    120.405,  -34.0,    1.0026, 2,    120.412,  146.0,    1.0027, 0, 0, 0, 0
"X3104133A", 0.208, 1,    111.235,  -38.0,   0.92627, 2,    111.241,  142.0,   0.92632, 0, 0, 0, 0
"X2879087A", 0.208, 1,    120.642,  -33.9,    1.0046, 2,    120.649,  146.1,    1.0047, 0, 0, 0, 0
"X2710510C", 0.208, 1,    123.971,   88.7,    1.0323, 2,    123.978,  -91.3,    1.0324, 0, 0, 0, 0
"X3122810B", 0.208, 1,    120.985, -156.2,    1.0075, 2,    120.992,   23.8,    1.0075, 0, 0, 0, 0
"X2954352C", 0.208, 1,    123.634,   89.0,    1.0295, 2,    123.641,  -91.0,    1.0296, 0, 0, 0, 0
"X2729411A", 0.208, 1,    120.687,  -34.4,     1.005, 2,    120.694,  145.6,     1.005, 0, 0, 0, 0
"X3178971A", 0.208, 1,    121.062,  -33.4,    1.0081, 2,    121.069,  146.6,    1.0082, 0, 0, 0, 0
"X3254234B", 0.208, 1,    122.335, -156.5,    1.0187, 2,    122.342,   23.5,    1.0188, 0, 0, 0, 0
"X_293471A", 0.208, 1,    119.797,  -34.4,   0.99757, 2,    119.804,  145.6,   0.99763, 0, 0, 0, 0
"X_293471B", 0.208, 1,    122.304, -154.1,    1.0184, 2,    122.311,   25.9,    1.0185, 0, 0, 0, 0
"X_293471C", 0.208, 1,    124.193,   88.6,    1.0342, 2,      124.2,  -91.4,    1.0342, 0, 0, 0, 0
"X2860482A", 0.208, 1,    121.696,  -33.4,    1.0134, 2,    121.703,  146.6,    1.0134, 0, 0, 0, 0
"X2763811C", 0.208, 1,    122.805,   91.7,    1.0226, 2,    122.812,  -88.3,    1.0227, 0, 0, 0, 0
"X3251799A", 0.208, 1,    120.664,  -31.2,    1.0048, 2,    120.671,  148.8,    1.0048, 0, 0, 0, 0
"X2898526C", 0.208, 1,    110.421,   84.0,   0.91949, 2,    110.427,  -96.0,   0.91954, 0, 0, 0, 0
"X2897780B", 0.208, 1,    122.716, -154.0,    1.0219, 2,    122.723,   26.0,    1.0219, 0, 0, 0, 0
"X3027124C", 0.208, 1,    123.823,   89.6,    1.0311, 2,    123.831,  -90.4,    1.0312, 0, 0, 0, 0
"X2954361B", 0.208, 1,    120.331, -155.1,     1.002, 2,    120.338,   24.9,    1.0021, 0, 0, 0, 0
"X2745811C", 0.208, 1,    123.988,   89.7,    1.0325, 2,    123.996,  -90.3,    1.0325, 0, 0, 0, 0
"X2841633A", 0.208, 1,    121.694,  -33.3,    1.0134, 2,    121.701,  146.6,    1.0134, 0, 0, 0, 0
"X2917359A", 0.208, 1,    120.695,  -32.3,    1.0051, 2,    120.702,  147.7,    1.0051, 0, 0, 0, 0
"X2748158A", 0.208, 1,    120.076,  -34.4,    0.9999, 2,    120.083,  145.6,   0.99995, 0, 0, 0, 0
"X2955047A", 0.208, 1,    108.968,  -34.3,    0.9074, 2,    108.974,  145.7,   0.90745, 0, 0, 0, 0
"X3122837C", 0.208, 1,    123.467,   92.3,    1.0281, 2,    123.474,  -87.7,    1.0282, 0, 0, 0, 0
"X2804269B", 0.208, 1,    120.242, -155.1,    1.0013, 2,    120.249,   24.9,    1.0013, 0, 0, 0, 0
"X3157708C", 0.208, 1,    122.889,   91.9,    1.0233, 2,    122.896,  -88.1,    1.0234, 0, 0, 0, 0
"X3179682C", 0.208, 1,    125.102,   89.7,    1.0417, 2,    125.109,  -90.3,    1.0418, 0, 0, 0, 0
"X2822877B", 0.208, 1,    121.078, -156.5,    1.0082, 2,    121.085,   23.5,    1.0083, 0, 0, 0, 0
"X3141393C", 0.208, 1,    125.779,   92.3,    1.0474, 2,    125.787,  -87.7,    1.0474, 0, 0, 0, 0
"X2897801A", 0.208, 1,    121.362,  -33.3,    1.0106, 2,    121.369,  146.7,    1.0107, 0, 0, 0, 0
"X3217056A", 0.208, 1,     124.82,  -31.1,    1.0394, 2,    124.828,  148.9,    1.0395, 0, 0, 0, 0
"X2936270A", 0.208, 1,    124.913,  -31.1,    1.0402, 2,     124.92,  148.9,    1.0402, 0, 0, 0, 0
"X3235249A", 0.208, 1,    119.909,  -34.2,    0.9985, 2,    119.916,  145.8,   0.99856, 0, 0, 0, 0
"X3217052C", 0.208, 1,    126.153,   90.4,    1.0505, 2,     126.16,  -89.6,    1.0506, 0, 0, 0, 0
"X2916598A", 0.208, 1,    120.316,  -34.1,    1.0019, 2,    120.323,  145.9,    1.0019, 0, 0, 0, 0
"X3048206A", 0.208, 1,    122.609,  -33.9,     1.021, 2,    122.616,  146.1,     1.021, 0, 0, 0, 0
"X3141402C", 0.208, 1,    123.134,   92.4,    1.0254, 2,    123.141,  -87.6,    1.0254, 0, 0, 0, 0
"X3235256A", 0.208, 1,    121.498,  -34.3,    1.0117, 2,    121.505,  145.7,    1.0118, 0, 0, 0, 0
"X3178973A", 0.208, 1,    121.323,  -33.4,    1.0103, 2,     121.33,  146.6,    1.0103, 0, 0, 0, 0
"X3197654A", 0.208, 1,    119.306,  -32.6,   0.99348, 2,    119.313,  147.4,   0.99354, 0, 0, 0, 0
"X3066809C", 0.208, 1,    122.912,   91.9,    1.0235, 2,    122.919,  -88.1,    1.0236, 0, 0, 0, 0
"X2766742B", 0.208, 1,    121.428, -156.9,    1.0112, 2,    121.435,   23.1,    1.0112, 0, 0, 0, 0
"X2991908A", 0.208, 1,    120.548,  -33.7,    1.0038, 2,    120.555,  146.3,    1.0039, 0, 0, 0, 0
"X3065750B", 0.208, 1,     121.51, -156.1,    1.0118, 2,    121.517,   23.8,    1.0119, 0, 0, 0, 0
"X3085401A", 0.208, 1,    123.536,  -33.3,    1.0287, 2,    123.543,  146.7,    1.0288, 0, 0, 0, 0
"X2729413A", 0.208, 1,     121.19,  -33.8,    1.0092, 2,    121.198,  146.2,    1.0092, 0, 0, 0, 0
"X3254915B", 0.208, 1,    124.937, -151.7,    1.0404, 2,    124.945,   28.3,    1.0404, 0, 0, 0, 0
"X2748131B", 0.208, 1,    121.366, -156.2,    1.0106, 2,    121.373,   23.8,    1.0107, 0, 0, 0, 0
"X3066810C", 0.208, 1,    122.719,   91.7,    1.0219, 2,    122.726,  -88.3,     1.022, 0, 0, 0, 0
"X2973146B", 0.208, 1,    122.006, -156.5,     1.016, 2,    122.013,   23.5,     1.016, 0, 0, 0, 0
"X2973180B", 0.208, 1,    120.299, -156.6,    1.0018, 2,    120.306,   23.4,    1.0018, 0, 0, 0, 0
"X2973167B", 0.208, 1,    123.487, -155.9,    1.0283, 2,    123.494,   24.1,    1.0284, 0, 0, 0, 0
"X2841621C", 0.208, 1,    123.743,   92.2,    1.0304, 2,     123.75,  -87.8,    1.0305, 0, 0, 0, 0
"X3123509C", 0.208, 1,    126.159,   90.1,    1.0505, 2,    126.166,  -89.9,    1.0506, 0, 0, 0, 0
"X2841627A", 0.208, 1,    120.271,  -33.6,    1.0015, 2,    120.278,  146.4,    1.0016, 0, 0, 0, 0
"X3235250B", 0.208, 1,    120.457, -156.6,    1.0031, 2,    120.464,   23.4,    1.0031, 0, 0, 0, 0
"X3728037A", 0.208, 1,    121.538,  -33.5,    1.0121, 2,    121.545,  146.5,    1.0121, 0, 0, 0, 0
"X3142078B", 0.208, 1,    123.812, -153.1,     1.031, 2,    123.819,   26.9,    1.0311, 0, 0, 0, 0
"X2879066B", 0.208, 1,    121.576, -156.1,    1.0124, 2,    121.583,   23.9,    1.0124, 0, 0, 0, 0
"X3235254C", 0.208, 1,    123.449,   92.2,     1.028, 2,    123.457,  -87.8,     1.028, 0, 0, 0, 0
"X2917330A", 0.208, 1,    121.816,  -31.9,    1.0144, 2,    121.823,  148.1,    1.0144, 0, 0, 0, 0
"X2914323B", 0.208, 1,    121.785, -156.8,    1.0141, 2,    121.792,   23.2,    1.0142, 0, 0, 0, 0
"X3197640C", 0.208, 1,    123.271,   92.1,    1.0265, 2,    123.279,  -87.9,    1.0266, 0, 0, 0, 0
"X3179673C", 0.208, 1,    126.006,   90.3,    1.0493, 2,    126.013,  -89.7,    1.0493, 0, 0, 0, 0
"X3048228C", 0.208, 1,    122.474,   89.4,    1.0199, 2,    122.481,  -90.6,    1.0199, 0, 0, 0, 0
"X3104126C", 0.208, 1,    123.293,   88.9,    1.0267, 2,      123.3,  -91.1,    1.0267, 0, 0, 0, 0
"X2990098A", 0.208, 1,    118.894,  -30.9,   0.99005, 2,    118.901,  149.1,   0.99011, 0, 0, 0, 0
"X2879067A", 0.208, 1,    120.909,  -33.4,    1.0068, 2,    120.916,  146.6,    1.0069, 0, 0, 0, 0
"X3176656A", 0.208, 1,    112.611,  -36.9,   0.93773, 2,    112.617,  143.1,   0.93778, 0, 0, 0, 0
"X2710532C", 0.208, 1,     122.69,   92.2,    1.0217, 2,    122.697,  -87.8,    1.0217, 0, 0, 0, 0
"X3160115B", 0.208, 1,    122.574, -154.9,    1.0207, 2,    122.582,   25.1,    1.0208, 0, 0, 0, 0
"X3103822C", 0.208, 1,    123.847,   92.2,    1.0313, 2,    123.854,  -87.8,    1.0314, 0, 0, 0, 0
"X2805034A", 0.208, 1,    122.305,  -31.5,    1.0185, 2,    122.313,  148.5,    1.0185, 0, 0, 0, 0
"X3157167A", 0.208, 1,    122.592,  -31.5,    1.0208, 2,    122.599,  148.5,    1.0209, 0, 0, 0, 0
"X2916620A", 0.208, 1,    119.313,  -32.7,   0.99354, 2,     119.32,  147.3,    0.9936, 0, 0, 0, 0
"X2916620B", 0.208, 1,    122.979, -155.2,    1.0241, 2,    122.986,   24.8,    1.0241, 0, 0, 0, 0
"X2916620C", 0.208, 1,    126.231,   92.1,    1.0511, 2,    126.238,  -87.9,    1.0512, 0, 0, 0, 0
"X3027132A", 0.208, 1,    116.951,  -34.1,   0.97387, 2,    116.958,  145.9,   0.97393, 0, 0, 0, 0
"X2822862C", 0.208, 1,     122.24,   89.4,    1.0179, 2,    122.247,  -90.6,     1.018, 0, 0, 0, 0
"X2937757C", 0.208, 1,    124.399,   89.6,    1.0359, 2,    124.406,  -90.4,    1.0359, 0, 0, 0, 0
"X2860483B", 0.208, 1,    121.394, -156.2,    1.0109, 2,    121.401,   23.8,    1.0109, 0, 0, 0, 0
"X3048210A", 0.208, 1,    118.615,  -34.5,   0.98773, 2,    118.622,  145.5,   0.98778, 0, 0, 0, 0
"X3312692A", 0.208, 1,    116.501,  -34.2,   0.97012, 2,    116.508,  145.8,   0.97018, 0, 0, 0, 0
"X3251854A", 0.208, 1,    120.164,  -32.1,    1.0006, 2,    120.171,  147.9,    1.0007, 0, 0, 0, 0
"X3085398B", 0.208, 1,    123.041, -156.4,    1.0246, 2,    123.048,   23.6,    1.0246, 0, 0, 0, 0
"X3254207A", 0.208, 1,    121.522,  -33.2,    1.0119, 2,    121.529,  146.8,     1.012, 0, 0, 0, 0
"X2729424A", 0.208, 1,    120.272,  -32.1,    1.0015, 2,    120.279,  147.9,    1.0016, 0, 0, 0, 0
"X3066816A", 0.208, 1,    120.219,  -33.7,    1.0011, 2,    120.226,  146.3,    1.0011, 0, 0, 0, 0
"X2785518C", 0.208, 1,    123.078,   88.9,    1.0249, 2,    123.085,  -91.1,     1.025, 0, 0, 0, 0
"X3029503C", 0.208, 1,    123.546,   88.9,    1.0288, 2,    123.553,  -91.1,    1.0288, 0, 0, 0, 0
"X2748140A", 0.208, 1,    119.499,  -34.0,   0.99509, 2,    119.506,  146.0,   0.99514, 0, 0, 0, 0
"X2891575C", 0.208, 1,    123.115,   89.6,    1.0252, 2,    123.122,  -90.4,    1.0253, 0, 0, 0, 0
"X2842329C", 0.208, 1,     126.91,   91.4,    1.0568, 2,    126.918,  -88.6,    1.0569, 0, 0, 0, 0
"X3254212B", 0.208, 1,    122.475, -154.0,    1.0199, 2,    122.482,   26.0,    1.0199, 0, 0, 0, 0
"X3198348A", 0.208, 1,    121.759,  -31.4,    1.0139, 2,    121.766,  148.6,     1.014, 0, 0, 0, 0
"X3178979C", 0.208, 1,    124.501,   92.3,    1.0367, 2,    124.508,  -87.7,    1.0368, 0, 0, 0, 0
"X2879054A", 0.208, 1,    118.605,  -33.1,   0.98764, 2,    118.612,  146.9,    0.9877, 0, 0, 0, 0
"X3085388B", 0.208, 1,    120.639, -154.5,    1.0046, 2,    120.646,   25.5,    1.0046, 0, 0, 0, 0
"X2991914C", 0.208, 1,    123.082,   92.1,    1.0249, 2,    123.089,  -87.9,     1.025, 0, 0, 0, 0
"X2785534B", 0.208, 1,    123.106, -154.9,    1.0251, 2,    123.113,   25.1,    1.0252, 0, 0, 0, 0
"X3122835B", 0.208, 1,    120.714, -155.2,    1.0052, 2,    120.721,   24.8,    1.0053, 0, 0, 0, 0
"X3085395A", 0.208, 1,    122.215,  -34.1,    1.0177, 2,    122.222,  145.9,    1.0178, 0, 0, 0, 0
"X2879064A", 0.208, 1,    122.937,  -33.8,    1.0237, 2,    122.944,  146.2,    1.0238, 0, 0, 0, 0
"X3066814B", 0.208, 1,    123.592, -154.7,    1.0292, 2,    123.599,   25.3,    1.0292, 0, 0, 0, 0
"X2821087A", 0.208, 1,     118.89,  -30.9,   0.99002, 2,    118.897,  149.1,   0.99007, 0, 0, 0, 0
"X2860479B", 0.208, 1,    122.121, -156.5,    1.0169, 2,    122.128,   23.5,     1.017, 0, 0, 0, 0
"X3728042A", 0.208, 1,     121.44,  -33.5,    1.0112, 2,    121.447,  146.5,    1.0113, 0, 0, 0, 0
"X2935557A", 0.208, 1,    120.409,  -33.9,    1.0027, 2,    120.416,  146.1,    1.0027, 0, 0, 0, 0
"X2822864C", 0.208, 1,    123.567,   89.6,     1.029, 2,    123.574,  -90.5,     1.029, 0, 0, 0, 0
"X3235247A", 0.208, 1,    118.147,  -34.0,   0.98383, 2,    118.154,  146.0,   0.98389, 0, 0, 0, 0
"X3251807A", 0.208, 1,    116.708,  -34.1,   0.97185, 2,    116.715,  145.9,    0.9719, 0, 0, 0, 0
"X2804282C", 0.208, 1,    121.003,   89.2,    1.0076, 2,     121.01,  -90.8,    1.0077, 0, 0, 0, 0
"X2935560C", 0.208, 1,    123.208,   92.4,     1.026, 2,    123.215,  -87.6,     1.026, 0, 0, 0, 0
"X3104145B", 0.208, 1,    120.832, -155.3,    1.0062, 2,    120.839,   24.7,    1.0063, 0, 0, 0, 0
"X3086078A", 0.208, 1,    124.913,  -31.1,    1.0402, 2,    124.921,  148.9,    1.0402, 0, 0, 0, 0
"X2860477A", 0.208, 1,    120.782,  -33.8,    1.0058, 2,    120.789,  146.2,    1.0058, 0, 0, 0, 0
"X3645811C", 0.208, 1,    123.741,   92.2,    1.0304, 2,    123.748,  -87.8,    1.0305, 0, 0, 0, 0
"X3102793B", 0.208, 1,    120.976, -155.1,    1.0074, 2,    120.983,   24.9,    1.0074, 0, 0, 0, 0
"X2991910B", 0.208, 1,    120.802, -156.5,    1.0059, 2,    120.809,   23.5,     1.006, 0, 0, 0, 0
"X2710511A", 0.208, 1,    122.078,  -33.4,    1.0166, 2,    122.086,  146.6,    1.0166, 0, 0, 0, 0
"X2860486C", 0.208, 1,    123.141,   88.8,    1.0254, 2,    123.148,  -91.2,    1.0255, 0, 0, 0, 0
"X2935551C", 0.208, 1,     121.39,   89.4,    1.0108, 2,    121.397,  -90.6,    1.0109, 0, 0, 0, 0
"X2729409B", 0.208, 1,    121.795, -156.6,    1.0142, 2,    121.802,   23.4,    1.0143, 0, 0, 0, 0
"X2973833B", 0.208, 1,    125.354, -151.3,    1.0438, 2,    125.362,   28.7,    1.0439, 0, 0, 0, 0
"X2897769C", 0.208, 1,    123.274,   92.0,    1.0265, 2,    123.281,  -88.0,    1.0266, 0, 0, 0, 0
"X3216368C", 0.208, 1,    123.042,   92.3,    1.0246, 2,    123.049,  -87.7,    1.0246, 0, 0, 0, 0
"X2860490A", 0.208, 1,    121.237,  -34.4,    1.0096, 2,    121.244,  145.6,    1.0096, 0, 0, 0, 0
"X2861158C", 0.208, 1,    123.798,   89.7,    1.0309, 2,    123.806,  -90.3,     1.031, 0, 0, 0, 0
"X3141399C", 0.208, 1,    123.578,   89.0,    1.0291, 2,    123.586,  -91.0,    1.0291, 0, 0, 0, 0
"X3122816B", 0.208, 1,    122.758, -156.5,    1.0222, 2,    122.765,   23.5,    1.0223, 0, 0, 0, 0
"X2992556C", 0.208, 1,    124.909,   89.8,    1.0401, 2,    124.916,  -90.2,    1.0402, 0, 0, 0, 0
"X2897779C", 0.208, 1,    124.284,   88.7,    1.0349, 2,    124.291,  -91.3,     1.035, 0, 0, 0, 0
"X2970811A", 0.208, 1,    116.747,  -34.1,   0.97217, 2,    116.754,  145.9,   0.97223, 0, 0, 0, 0
"X2991933C", 0.208, 1,    123.563,   92.3,    1.0289, 2,     123.57,  -87.7,     1.029, 0, 0, 0, 0
"X2729428A", 0.208, 1,    120.442,  -33.6,    1.0029, 2,    120.449,  146.4,     1.003, 0, 0, 0, 0
"X3254216A", 0.208, 1,    120.528,  -33.5,    1.0037, 2,    120.535,  146.5,    1.0037, 0, 0, 0, 0
"X2897807B", 0.208, 1,    121.779, -156.3,    1.0141, 2,    121.786,   23.7,    1.0141, 0, 0, 0, 0
"X2898522A", 0.208, 1,    122.852,  -31.4,     1.023, 2,    122.859,  148.6,    1.0231, 0, 0, 0, 0
"X3048230C", 0.208, 1,    124.154,   88.6,    1.0338, 2,    124.161,  -91.4,    1.0339, 0, 0, 0, 0
"X3195327A", 0.208, 1,    115.612,  -34.6,   0.96272, 2,    115.619,  145.4,   0.96278, 0, 0, 0, 0
"X3047058A", 0.208, 1,    119.369,  -34.0,   0.99401, 2,    119.376,  146.0,   0.99406, 0, 0, 0, 0
"X2673313B", 0.208, 1,    121.762, -156.6,    1.0139, 2,    121.769,   23.4,     1.014, 0, 0, 0, 0
"X3649302A", 0.208, 1,    121.235,  -33.9,    1.0095, 2,    121.242,  146.1,    1.0096, 0, 0, 0, 0
"X3729297A", 0.208, 1,    120.059,  -34.1,   0.99975, 2,    120.066,  145.9,   0.99981, 0, 0, 0, 0
"X2858163A", 0.208, 1,    119.554,  -34.0,   0.99555, 2,    119.561,  146.0,   0.99561, 0, 0, 0, 0
"X3214112B", 0.208, 1,    119.789, -156.8,   0.99751, 2,    119.796,   23.2,   0.99756, 0, 0, 0, 0
"X2685805A", 0.208, 1,    119.974,  -33.9,   0.99904, 2,    119.981,  146.1,    0.9991, 0, 0, 0, 0
"X2991912A", 0.208, 1,    118.583,  -33.1,   0.98746, 2,     118.59,  146.9,   0.98752, 0, 0, 0, 0
"X3140238A", 0.208, 1,    116.993,  -34.1,   0.97422, 2,        117,  145.9,   0.97428, 0, 0, 0, 0
"X3066830B", 0.208, 1,    121.538, -156.2,    1.0121, 2,    121.545,   23.8,    1.0121, 0, 0, 0, 0
"X3160878C", 0.208, 1,    124.249,   89.5,    1.0346, 2,    124.256,  -90.5,    1.0347, 0, 0, 0, 0
"X2916609C", 0.208, 1,    123.528,   88.9,    1.0286, 2,    123.535,  -91.1,    1.0287, 0, 0, 0, 0
"X2876814A", 0.208, 1,    118.853,  -34.4,   0.98971, 2,     118.86,  145.6,   0.98977, 0, 0, 0, 0
"X3197646B", 0.208, 1,     123.69, -156.1,      1.03, 2,    123.697,   23.9,      1.03, 0, 0, 0, 0
"X2973151A", 0.208, 1,    122.324,  -34.0,    1.0186, 2,    122.331,  146.0,    1.0187, 0, 0, 0, 0
"X3197627C", 0.208, 1,    121.768,   89.4,     1.014, 2,    121.775,  -90.6,     1.014, 0, 0, 0, 0
"X2764412A", 0.208, 1,    117.221,  -34.0,   0.97612, 2,    117.228,  146.0,   0.97618, 0, 0, 0, 0
"X2766716C", 0.208, 1,    122.681,   91.8,    1.0216, 2,    122.689,  -88.2,    1.0216, 0, 0, 0, 0
"X2991917B", 0.208, 1,    121.128, -154.4,    1.0087, 2,    121.135,   25.6,    1.0087, 0, 0, 0, 0
"X3254229B", 0.208, 1,    122.306, -155.0,    1.0185, 2,    122.313,   25.0,    1.0185, 0, 0, 0, 0
"X2935556B", 0.208, 1,    121.757, -156.7,    1.0139, 2,    121.764,   23.3,     1.014, 0, 0, 0, 0
"X3197660B", 0.208, 1,    120.902, -156.4,    1.0068, 2,    120.909,   23.6,    1.0068, 0, 0, 0, 0
"X2989565A", 0.208, 1,    121.459,  -32.4,    1.0114, 2,    121.466,  147.6,    1.0115, 0, 0, 0, 0
"X3645809C", 0.208, 1,    123.595,   92.2,    1.0292, 2,    123.602,  -87.8,    1.0293, 0, 0, 0, 0
"X3086075B", 0.208, 1,    125.354, -151.1,    1.0438, 2,    125.361,   28.9,    1.0439, 0, 0, 0, 0
"X3122824A", 0.208, 1,    118.387,  -34.6,   0.98583, 2,    118.394,  145.4,   0.98588, 0, 0, 0, 0
"X3216338B", 0.208, 1,    121.771, -156.6,     1.014, 2,    121.778,   23.4,    1.0141, 0, 0, 0, 0
"X2729405B", 0.208, 1,    124.129, -153.0,    1.0336, 2,    124.137,   27.0,    1.0337, 0, 0, 0, 0
"X2823545A", 0.208, 1,    116.974,  -30.9,   0.97406, 2,     116.98,  149.1,   0.97412, 0, 0, 0, 0
"X2916610B", 0.208, 1,    123.742, -155.8,    1.0304, 2,    123.749,   24.2,    1.0305, 0, 0, 0, 0
"X3177665A", 0.208, 1,    116.097,  -35.6,   0.96676, 2,    116.104,  144.4,   0.96682, 0, 0, 0, 0
"X2803199A", 0.208, 1,    118.658,  -30.9,   0.98809, 2,    118.665,  149.1,   0.98815, 0, 0, 0, 0
"X2803199B", 0.208, 1,    124.656, -151.6,     1.038, 2,    124.663,   28.4,    1.0381, 0, 0, 0, 0
"X2803199C", 0.208, 1,    127.228,   92.0,    1.0594, 2,    127.235,  -88.0,    1.0595, 0, 0, 0, 0
"X2691952A", 0.208, 1,      120.7,  -33.5,    1.0051, 2,    120.707,  146.5,    1.0051, 0, 0, 0, 0
"X2748144A", 0.208, 1,    120.637,  -32.0,    1.0046, 2,    120.644,  148.0,    1.0046, 0, 0, 0, 0
"X3029504B", 0.208, 1,    120.511, -156.5,    1.0035, 2,    120.518,   23.5,    1.0036, 0, 0, 0, 0
