Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"X3197635B", 0.208, 1,    120.527, -156.5,    1.0037, 2,    120.534,   23.5,    1.0037, 0, 0, 0, 0
"X2724120C", 0.208, 1,    123.052,   88.9,    1.0247, 2,    123.059,  -91.1,    1.0247, 0, 0, 0, 0
"X3235244A", 0.208, 1,    121.356,  -33.3,    1.0106, 2,    121.364,  146.7,    1.0106, 0, 0, 0, 0
"X2804254A", 0.208, 1,    121.244,  -33.3,    1.0096, 2,    121.251,  146.7,    1.0097, 0, 0, 0, 0
"X2820531B", 0.208, 1,    123.327, -155.9,     1.027, 2,    123.334,   24.1,     1.027, 0, 0, 0, 0
"X3254214B", 0.208, 1,    120.575, -156.5,     1.004, 2,    120.582,   23.5,    1.0041, 0, 0, 0, 0
"X2691966B", 0.208, 1,    121.797, -155.0,    1.0142, 2,    121.804,   25.0,    1.0143, 0, 0, 0, 0
"X3122822A", 0.208, 1,    120.805,  -33.5,     1.006, 2,    120.812,  146.5,     1.006, 0, 0, 0, 0
"X3197639A", 0.208, 1,    120.732,  -33.5,    1.0054, 2,    120.739,  146.5,    1.0054, 0, 0, 0, 0
"X3120503A", 0.208, 1,    116.343,  -34.3,   0.96881, 2,    116.349,  145.7,   0.96886, 0, 0, 0, 0
"X3216349B", 0.208, 1,    120.228, -156.6,    1.0012, 2,    120.235,   23.4,    1.0012, 0, 0, 0, 0
"X3027670B", 0.208, 1,    124.501, -151.7,    1.0367, 2,    124.508,   28.3,    1.0368, 0, 0, 0, 0
"X3085392C", 0.208, 1,    120.875,   89.1,    1.0065, 2,    120.882,  -90.9,    1.0066, 0, 0, 0, 0
"X3010556A", 0.208, 1,    122.863,  -33.9,    1.0231, 2,     122.87,  146.1,    1.0232, 0, 0, 0, 0
"X3232902A", 0.208, 1,    118.089,  -31.0,   0.98334, 2,    118.095,  149.0,    0.9834, 0, 0, 0, 0
"X3101782A", 0.208, 1,     117.25,  -30.8,   0.97636, 2,    117.257,  149.2,   0.97642, 0, 0, 0, 0
"X2766715B", 0.208, 1,    122.032, -156.6,    1.0162, 2,    122.039,   23.4,    1.0162, 0, 0, 0, 0
"X2970804C", 0.208, 1,    122.954,   89.5,    1.0239, 2,    122.962,  -90.5,    1.0239, 0, 0, 0, 0
"X3178975B", 0.208, 1,    121.355, -156.3,    1.0105, 2,    121.362,   23.7,    1.0106, 0, 0, 0, 0
"X2841648A", 0.208, 1,    119.999,  -33.7,   0.99925, 2,    120.006,  146.3,   0.99931, 0, 0, 0, 0
"X3029497C", 0.208, 1,    121.473,   89.3,    1.0115, 2,     121.48,  -90.7,    1.0116, 0, 0, 0, 0
"X3029520B", 0.208, 1,    119.952, -156.7,   0.99886, 2,    119.959,   23.3,   0.99892, 0, 0, 0, 0
"X2766744B", 0.208, 1,    121.532, -156.6,     1.012, 2,    121.539,   23.3,    1.0121, 0, 0, 0, 0
"X3029518B", 0.208, 1,    121.972, -156.2,    1.0157, 2,    121.979,   23.8,    1.0157, 0, 0, 0, 0
"X2936214A", 0.208, 1,    117.937,  -30.7,   0.98208, 2,    117.944,  149.3,   0.98214, 0, 0, 0, 0
"X2954346B", 0.208, 1,    121.461, -156.2,    1.0114, 2,    121.468,   23.8,    1.0115, 0, 0, 0, 0
"X2879061B", 0.208, 1,    120.627, -156.6,    1.0045, 2,    120.634,   23.4,    1.0045, 0, 0, 0, 0
"X3141394B", 0.208, 1,    125.658, -152.3,    1.0464, 2,    125.665,   27.7,    1.0464, 0, 0, 0, 0
"X3142098B", 0.208, 1,    124.997, -151.7,    1.0409, 2,    125.004,   28.3,    1.0409, 0, 0, 0, 0
"X3645812C", 0.208, 1,    123.472,   92.1,    1.0282, 2,    123.479,  -87.9,    1.0282, 0, 0, 0, 0
"X2916627A", 0.208, 1,    122.492,  -33.9,      1.02, 2,    122.499,  146.1,    1.0201, 0, 0, 0, 0
"X3066815C", 0.208, 1,    123.887,   92.2,    1.0316, 2,    123.895,  -87.8,    1.0317, 0, 0, 0, 0
"X3179678B", 0.208, 1,    124.456, -152.1,    1.0364, 2,    124.463,   27.9,    1.0364, 0, 0, 0, 0
"X3254237A", 0.208, 1,    118.627,  -31.0,   0.98783, 2,    118.634,  149.0,   0.98788, 0, 0, 0, 0
"X2710512B", 0.208, 1,     121.48, -156.2,    1.0116, 2,    121.487,   23.8,    1.0116, 0, 0, 0, 0
"X3104125B", 0.208, 1,    122.782, -152.7,    1.0224, 2,    122.789,   27.3,    1.0225, 0, 0, 0, 0
"X3010559A", 0.208, 1,        121,  -33.4,    1.0076, 2,    121.007,  146.6,    1.0076, 0, 0, 0, 0
"X2897790C", 0.208, 1,    118.255,   89.0,   0.98473, 2,    118.262,  -91.1,   0.98479, 0, 0, 0, 0
"X2711225C", 0.208, 1,    126.484,   90.7,    1.0533, 2,    126.492,  -89.3,    1.0533, 0, 0, 0, 0
"X2766729A", 0.208, 1,    120.155,  -34.5,    1.0005, 2,    120.162,  145.5,    1.0006, 0, 0, 0, 0
"X3235275B", 0.208, 1,    122.138, -154.1,    1.0171, 2,    122.145,   25.9,    1.0171, 0, 0, 0, 0
"X3728038A", 0.208, 1,    121.469,  -33.5,    1.0115, 2,    121.476,  146.5,    1.0115, 0, 0, 0, 0
"X3048222C", 0.208, 1,    123.343,   92.2,    1.0271, 2,     123.35,  -87.8,    1.0272, 0, 0, 0, 0
"X2841630C", 0.208, 1,    123.654,   89.0,    1.0297, 2,    123.661,  -91.0,    1.0297, 0, 0, 0, 0
"X2991907A", 0.208, 1,    122.912,  -33.8,    1.0235, 2,     122.92,  146.2,    1.0236, 0, 0, 0, 0
"X2973144C", 0.208, 1,    123.116,   88.9,    1.0252, 2,    123.123,  -91.1,    1.0253, 0, 0, 0, 0
"X3178976A", 0.208, 1,    119.043,  -34.2,   0.99129, 2,    119.049,  145.8,   0.99134, 0, 0, 0, 0
"X3159448A", 0.208, 1,    121.388,  -33.3,    1.0108, 2,    121.395,  146.7,    1.0109, 0, 0, 0, 0
"X3231255C", 0.208, 1,    125.951,   92.3,    1.0488, 2,    125.959,  -87.7,    1.0489, 0, 0, 0, 0
"X3197626C", 0.208, 1,    122.039,   89.4,    1.0162, 2,    122.046,  -90.6,    1.0163, 0, 0, 0, 0
"X2802480B", 0.208, 1,    124.665, -151.6,    1.0381, 2,    124.672,   28.4,    1.0382, 0, 0, 0, 0
"X2823544A", 0.208, 1,    117.128,  -30.8,   0.97535, 2,    117.135,  149.2,    0.9754, 0, 0, 0, 0
"X2841624B", 0.208, 1,    121.977, -156.5,    1.0157, 2,    121.984,   23.4,    1.0158, 0, 0, 0, 0
"X3101194C", 0.208, 1,    122.751,   91.7,    1.0222, 2,    122.758,  -88.3,    1.0222, 0, 0, 0, 0
"X2841619C", 0.208, 1,    121.346,   89.4,    1.0105, 2,    121.353,  -90.6,    1.0105, 0, 0, 0, 0
"X2861218C", 0.208, 1,    125.528,   89.9,    1.0453, 2,    125.536,  -90.1,    1.0454, 0, 0, 0, 0
"X2710513B", 0.208, 1,    121.183, -156.3,    1.0091, 2,    121.191,   23.7,    1.0092, 0, 0, 0, 0
"X2879062C", 0.208, 1,    120.858,   89.1,    1.0064, 2,    120.865,  -90.9,    1.0065, 0, 0, 0, 0
"X2879767B", 0.208, 1,    124.919, -151.7,    1.0402, 2,    124.926,   28.3,    1.0403, 0, 0, 0, 0
"X2766725C", 0.208, 1,    122.199,   91.8,    1.0176, 2,    122.206,  -88.2,    1.0176, 0, 0, 0, 0
"X3141396C", 0.208, 1,     123.38,   92.1,    1.0274, 2,    123.387,  -87.9,    1.0275, 0, 0, 0, 0
"X2879752B", 0.208, 1,    124.291, -152.9,     1.035, 2,    124.299,   27.1,    1.0351, 0, 0, 0, 0
"X2991940C", 0.208, 1,    122.096,   89.2,    1.0167, 2,    122.104,  -90.8,    1.0168, 0, 0, 0, 0
"X2673321A", 0.208, 1,    120.014,  -34.4,   0.99938, 2,    120.021,  145.6,   0.99944, 0, 0, 0, 0
"X2673326B", 0.208, 1,     121.61, -156.7,    1.0127, 2,    121.617,   23.3,    1.0127, 0, 0, 0, 0
"X2925506C", 0.208, 1,    123.109,   91.9,    1.0252, 2,    123.117,  -88.1,    1.0252, 0, 0, 0, 0
"X2730106C", 0.208, 1,    119.499,   89.4,   0.99509, 2,    119.506,  -90.6,   0.99515, 0, 0, 0, 0
"X2820556A", 0.208, 1,     120.08,  -33.7,   0.99993, 2,    120.087,  146.3,   0.99999, 0, 0, 0, 0
"X3235248C", 0.208, 1,    122.728,   92.3,     1.022, 2,    122.735,  -87.7,     1.022, 0, 0, 0, 0
"X2822871B", 0.208, 1,    123.445, -156.2,    1.0279, 2,    123.452,   23.8,     1.028, 0, 0, 0, 0
"X2955076A", 0.208, 1,     121.62,  -31.7,    1.0128, 2,    121.627,  148.3,    1.0128, 0, 0, 0, 0
"X2955005B", 0.208, 1,     124.51, -151.7,    1.0368, 2,    124.517,   28.3,    1.0369, 0, 0, 0, 0
"X3254208C", 0.208, 1,    123.195,   92.0,    1.0259, 2,    123.202,  -88.0,    1.0259, 0, 0, 0, 0
"X3178978A", 0.208, 1,    120.322,  -33.6,    1.0019, 2,    120.329,  146.4,     1.002, 0, 0, 0, 0
"X3235253A", 0.208, 1,    122.836,  -33.8,    1.0229, 2,    122.843,  146.1,    1.0229, 0, 0, 0, 0
"X3235241C", 0.208, 1,    122.187,   92.2,    1.0175, 2,    122.194,  -87.8,    1.0175, 0, 0, 0, 0
"X3197636B", 0.208, 1,    120.896, -156.5,    1.0067, 2,    120.903,   23.5,    1.0068, 0, 0, 0, 0
"X3066811B", 0.208, 1,    121.386, -156.2,    1.0108, 2,    121.393,   23.8,    1.0109, 0, 0, 0, 0
"X3632979A", 0.208, 1,    117.525,  -34.3,   0.97865, 2,    117.532,  145.7,   0.97871, 0, 0, 0, 0
"X3086074C", 0.208, 1,    126.059,   90.4,    1.0497, 2,    126.066,  -89.6,    1.0498, 0, 0, 0, 0
"X2674051A", 0.208, 1,    121.058,  -32.6,    1.0081, 2,    121.065,  147.4,    1.0081, 0, 0, 0, 0
"X3178981B", 0.208, 1,    122.362, -154.1,    1.0189, 2,    122.369,   25.9,     1.019, 0, 0, 0, 0
"X3046854B", 0.208, 1,    120.449, -156.5,     1.003, 2,    120.456,   23.5,    1.0031, 0, 0, 0, 0
"X2860506B", 0.208, 1,    121.615, -156.6,    1.0127, 2,    121.622,   23.4,    1.0128, 0, 0, 0, 0
"X3048966C", 0.208, 1,    126.128,   90.2,    1.0503, 2,    126.135,  -89.8,    1.0503, 0, 0, 0, 0
"X2822872B", 0.208, 1,    123.392, -155.9,    1.0275, 2,    123.399,   24.1,    1.0276, 0, 0, 0, 0
"X3214071C", 0.208, 1,     126.72,   91.3,    1.0552, 2,    126.728,  -88.7,    1.0553, 0, 0, 0, 0
"X2786273B", 0.208, 1,    124.378, -152.9,    1.0357, 2,    124.385,   27.1,    1.0358, 0, 0, 0, 0
"X3104853C", 0.208, 1,    126.211,   90.4,     1.051, 2,    126.219,  -89.6,     1.051, 0, 0, 0, 0
"X2973158C", 0.208, 1,    123.954,   89.1,    1.0322, 2,    123.961,  -90.9,    1.0322, 0, 0, 0, 0
"X3216123A", 0.208, 1,    122.235,  -33.5,    1.0179, 2,    122.242,  146.5,    1.0179, 0, 0, 0, 0
"X2860485B", 0.208, 1,    121.588, -156.6,    1.0125, 2,    121.595,   23.4,    1.0125, 0, 0, 0, 0
"X3235946A", 0.208, 1,    117.438,  -30.7,   0.97793, 2,    117.445,  149.3,   0.97798, 0, 0, 0, 0
"X2973148A", 0.208, 1,    122.123,  -31.6,    1.0169, 2,     122.13,  148.4,     1.017, 0, 0, 0, 0
"X3066829C", 0.208, 1,    113.293,   88.7,   0.94341, 2,      113.3,  -91.3,   0.94347, 0, 0, 0, 0
"X3085393C", 0.208, 1,    121.283,   89.3,    1.0099, 2,     121.29,  -90.7,      1.01, 0, 0, 0, 0
"X2673322B", 0.208, 1,    121.887, -156.7,     1.015, 2,    121.894,   23.3,     1.015, 0, 0, 0, 0
"X3263051C", 0.208, 1,    122.663,   88.6,    1.0214, 2,     122.67,  -91.4,    1.0215, 0, 0, 0, 0
"X2860500B", 0.208, 1,    121.785, -156.1,    1.0141, 2,    121.792,   23.9,    1.0142, 0, 0, 0, 0
"X3048211A", 0.208, 1,     120.24,  -34.5,    1.0013, 2,    120.247,  145.5,    1.0013, 0, 0, 0, 0
"X3728041A", 0.208, 1,    117.678,  -35.0,   0.97992, 2,    117.685,  145.0,   0.97998, 0, 0, 0, 0
"X3048199B", 0.208, 1,    106.452, -161.8,   0.88645, 2,    106.458,   18.2,   0.88649, 0, 0, 0, 0
"X3104136B", 0.208, 1,    108.959, -161.5,   0.90732, 2,    108.965,   18.5,   0.90737, 0, 0, 0, 0
"X2916599A", 0.208, 1,     120.81,  -33.8,     1.006, 2,    120.817,  146.2,    1.0061, 0, 0, 0, 0
"X3104134C", 0.208, 1,    124.266,   88.5,    1.0348, 2,    124.273,  -91.5,    1.0348, 0, 0, 0, 0
"X2954344C", 0.208, 1,    122.719,   91.9,    1.0219, 2,    122.726,  -88.2,     1.022, 0, 0, 0, 0
"X3142099B", 0.208, 1,    116.645, -154.5,   0.97132, 2,    116.652,   25.5,   0.97138, 0, 0, 0, 0
"X2710515C", 0.208, 1,    122.432,   92.2,    1.0195, 2,    122.439,  -87.8,    1.0196, 0, 0, 0, 0
"X3011298C", 0.208, 1,    124.791,   89.5,    1.0392, 2,    124.798,  -90.5,    1.0392, 0, 0, 0, 0
"X3066812A", 0.208, 1,    121.039,  -33.4,    1.0079, 2,    121.046,  146.6,     1.008, 0, 0, 0, 0
"X3141403A", 0.208, 1,    120.631,  -33.9,    1.0045, 2,    120.638,  146.1,    1.0046, 0, 0, 0, 0
"X3120484C", 0.208, 1,    123.422,   92.3,    1.0278, 2,    123.429,  -87.7,    1.0278, 0, 0, 0, 0
"X2860504A", 0.208, 1,    120.846,  -33.5,    1.0063, 2,    120.853,  146.5,    1.0064, 0, 0, 0, 0
"X2766750C", 0.208, 1,     124.34,   88.7,    1.0354, 2,    124.347,  -91.3,    1.0355, 0, 0, 0, 0
"X2879077B", 0.208, 1,      120.5, -156.5,    1.0034, 2,    120.507,   23.5,    1.0035, 0, 0, 0, 0
"X3159037B", 0.208, 1,    121.534, -156.1,     1.012, 2,    121.542,   23.9,    1.0121, 0, 0, 0, 0
"X3160793C", 0.208, 1,    126.736,   91.7,    1.0554, 2,    126.744,  -88.3,    1.0554, 0, 0, 0, 0
"X3233412A", 0.208, 1,    118.723,  -30.9,   0.98863, 2,     118.73,  149.1,   0.98869, 0, 0, 0, 0
"X2841620B", 0.208, 1,     121.94, -154.1,    1.0154, 2,    121.947,   25.9,    1.0155, 0, 0, 0, 0
"X3253995C", 0.208, 1,    123.857,   92.2,    1.0314, 2,    123.864,  -87.8,    1.0314, 0, 0, 0, 0
"X2936279C", 0.208, 1,    124.873,   89.6,    1.0398, 2,     124.88,  -90.4,    1.0399, 0, 0, 0, 0
"X2804277C", 0.208, 1,    124.695,   92.2,    1.0384, 2,    124.702,  -87.8,    1.0384, 0, 0, 0, 0
"X2860489A", 0.208, 1,    118.768,  -34.5,     0.989, 2,    118.775,  145.5,   0.98906, 0, 0, 0, 0
"X2690868C", 0.208, 1,    122.862,   91.7,    1.0231, 2,    122.869,  -88.3,    1.0231, 0, 0, 0, 0
"X3176661C", 0.208, 1,    102.589,   81.7,   0.85428, 2,    102.594,  -98.3,   0.85432, 0, 0, 0, 0
"X2766746C", 0.208, 1,    122.177,   92.2,    1.0174, 2,    122.184,  -87.8,    1.0174, 0, 0, 0, 0
"X3189189B", 0.208, 1,    123.876, -155.7,    1.0315, 2,    123.883,   24.3,    1.0316, 0, 0, 0, 0
"X3048196B", 0.208, 1,    124.459, -152.8,    1.0364, 2,    124.466,   27.2,    1.0364, 0, 0, 0, 0
"X2879074A", 0.208, 1,    120.783,  -33.4,    1.0058, 2,     120.79,  146.6,    1.0058, 0, 0, 0, 0
"X3067478A", 0.208, 1,    119.242,  -30.9,   0.99295, 2,    119.249,  149.1,   0.99301, 0, 0, 0, 0
"X2766726B", 0.208, 1,    122.071, -154.1,    1.0165, 2,    122.078,   25.9,    1.0166, 0, 0, 0, 0
"X2936271A", 0.208, 1,    121.881,  -31.9,    1.0149, 2,    121.888,  148.1,     1.015, 0, 0, 0, 0
"X2917328B", 0.208, 1,    124.966, -151.7,    1.0406, 2,    124.974,   28.3,    1.0407, 0, 0, 0, 0
"X3160103C", 0.208, 1,    122.458,   92.0,    1.0197, 2,    122.465,  -88.0,    1.0198, 0, 0, 0, 0
"X3448661B", 0.208, 1,    121.395, -156.2,    1.0109, 2,    121.402,   23.8,    1.0109, 0, 0, 0, 0
"X2991901B", 0.208, 1,    121.845, -156.6,    1.0146, 2,    121.852,   23.4,    1.0147, 0, 0, 0, 0
"X2860499B", 0.208, 1,     122.41, -155.0,    1.0193, 2,    122.417,   25.0,    1.0194, 0, 0, 0, 0
"X2726975B", 0.208, 1,    121.272, -156.3,    1.0099, 2,    121.279,   23.7,    1.0099, 0, 0, 0, 0
"X2673300B", 0.208, 1,    121.328, -154.2,    1.0103, 2,    121.335,   25.8,    1.0104, 0, 0, 0, 0
"X2730107C", 0.208, 1,    124.985,   92.6,    1.0408, 2,    124.993,  -87.4,    1.0408, 0, 0, 0, 0
"X2916619B", 0.208, 1,    120.679, -155.2,    1.0049, 2,    120.686,   24.8,     1.005, 0, 0, 0, 0
"X2710525C", 0.208, 1,    123.603,   92.3,    1.0293, 2,     123.61,  -87.7,    1.0293, 0, 0, 0, 0
"X2804260B", 0.208, 1,    121.205, -154.3,    1.0093, 2,    121.212,   25.7,    1.0094, 0, 0, 0, 0
"X3197631A", 0.208, 1,    121.708,  -33.5,    1.0135, 2,    121.715,  146.5,    1.0135, 0, 0, 0, 0
"X2973153A", 0.208, 1,     122.26,  -33.4,    1.0181, 2,    122.268,  146.6,    1.0181, 0, 0, 0, 0
"X3122813A", 0.208, 1,    121.555,  -34.3,    1.0122, 2,    121.562,  145.7,    1.0123, 0, 0, 0, 0
"X2935567B", 0.208, 1,     122.38, -155.0,    1.0191, 2,    122.387,   25.0,    1.0191, 0, 0, 0, 0
"X2917336C", 0.208, 1,    123.971,   89.4,    1.0323, 2,    123.978,  -90.6,    1.0324, 0, 0, 0, 0
"X2954350C", 0.208, 1,    123.297,   88.9,    1.0267, 2,    123.305,  -91.1,    1.0268, 0, 0, 0, 0
"X3234185B", 0.208, 1,     121.43, -156.2,    1.0112, 2,    121.437,   23.8,    1.0112, 0, 0, 0, 0
"X3160107A", 0.208, 1,    117.881,  -33.3,   0.98162, 2,    117.888,  146.7,   0.98168, 0, 0, 0, 0
"X3141401A", 0.208, 1,    125.194,  -32.9,    1.0425, 2,    125.201,  147.1,    1.0426, 0, 0, 0, 0
"X2972704C", 0.208, 1,     123.09,   88.8,     1.025, 2,    123.097,  -91.2,     1.025, 0, 0, 0, 0
"X3197644A", 0.208, 1,    120.217,  -34.6,    1.0011, 2,    120.224,  145.4,    1.0011, 0, 0, 0, 0
"X2897805A", 0.208, 1,    121.303,  -33.4,    1.0101, 2,     121.31,  146.6,    1.0102, 0, 0, 0, 0
"X2766499C", 0.208, 1,    123.682,   92.2,    1.0299, 2,    123.689,  -87.8,      1.03, 0, 0, 0, 0
"X3104132A", 0.208, 1,    118.208,  -34.6,   0.98434, 2,    118.215,  145.4,   0.98439, 0, 0, 0, 0
"X2989564B", 0.208, 1,    120.169, -155.2,    1.0007, 2,    120.176,   24.8,    1.0007, 0, 0, 0, 0
"X2991923A", 0.208, 1,    120.932,  -34.4,     1.007, 2,    120.939,  145.6,    1.0071, 0, 0, 0, 0
"X3217053C", 0.208, 1,    125.629,   90.2,    1.0461, 2,    125.636,  -89.8,    1.0462, 0, 0, 0, 0
"X3216345B", 0.208, 1,    123.967, -156.0,    1.0323, 2,    123.975,   24.0,    1.0324, 0, 0, 0, 0
"X2766721A", 0.208, 1,    118.472,  -33.1,   0.98654, 2,    118.479,  146.9,    0.9866, 0, 0, 0, 0
"X3119793B", 0.208, 1,    120.546, -154.6,    1.0038, 2,    120.553,   25.4,    1.0039, 0, 0, 0, 0
"X2821010A", 0.208, 1,    120.819,  -33.8,    1.0061, 2,    120.826,  146.2,    1.0061, 0, 0, 0, 0
"X3104118C", 0.208, 1,    122.353,   92.3,    1.0189, 2,     122.36,  -87.7,    1.0189, 0, 0, 0, 0
"X3160101A", 0.208, 1,    121.483,  -33.2,    1.0116, 2,     121.49,  146.8,    1.0117, 0, 0, 0, 0
"X2692633C", 0.208, 1,    128.148,   92.7,    1.0671, 2,    128.155,  -87.3,    1.0672, 0, 0, 0, 0
"X2691950C", 0.208, 1,    123.703,   89.0,    1.0301, 2,     123.71,  -91.0,    1.0302, 0, 0, 0, 0
"X3160108B", 0.208, 1,        122, -156.5,    1.0159, 2,    122.007,   23.5,     1.016, 0, 0, 0, 0
"X2822873B", 0.208, 1,    122.329, -155.0,    1.0187, 2,    122.337,   25.0,    1.0187, 0, 0, 0, 0
"X3048887B", 0.208, 1,    124.865, -151.6,    1.0398, 2,    124.872,   28.4,    1.0398, 0, 0, 0, 0
"X3254227B", 0.208, 1,    121.655, -155.3,     1.013, 2,    121.662,   24.7,    1.0131, 0, 0, 0, 0
"X2992624A", 0.208, 1,    121.825,  -32.0,    1.0145, 2,    121.832,  148.0,    1.0145, 0, 0, 0, 0
"X3226771A", 0.208, 1,    120.426,  -33.7,    1.0028, 2,    120.433,  146.3,    1.0029, 0, 0, 0, 0
"X3086002C", 0.208, 1,    124.823,   92.6,    1.0394, 2,     124.83,  -87.4,    1.0395, 0, 0, 0, 0
"X3045895C", 0.208, 1,    124.238,   89.6,    1.0346, 2,    124.245,  -90.4,    1.0346, 0, 0, 0, 0
"X2973160B", 0.208, 1,    123.944, -155.9,    1.0321, 2,    123.951,   24.1,    1.0322, 0, 0, 0, 0
"X2764403A", 0.208, 1,    118.555,  -32.8,   0.98723, 2,    118.562,  147.2,   0.98729, 0, 0, 0, 0
"X3122812B", 0.208, 1,    121.428, -156.4,    1.0112, 2,    121.436,   23.6,    1.0112, 0, 0, 0, 0
"X3176660B", 0.208, 1,    121.824, -155.1,    1.0144, 2,    121.831,   24.9,    1.0145, 0, 0, 0, 0
"X2991943C", 0.208, 1,    123.955,   88.5,    1.0322, 2,    123.962,  -91.5,    1.0323, 0, 0, 0, 0
"X2691941C", 0.208, 1,    122.366,   92.3,     1.019, 2,    122.373,  -87.7,     1.019, 0, 0, 0, 0
"X2983432A", 0.208, 1,    122.061,  -33.4,    1.0164, 2,    122.068,  146.6,    1.0165, 0, 0, 0, 0
"X3215549B", 0.208, 1,    121.191, -156.3,    1.0092, 2,    121.198,   23.7,    1.0092, 0, 0, 0, 0
"X2955077C", 0.208, 1,    126.444,   90.6,    1.0529, 2,    126.452,  -89.4,     1.053, 0, 0, 0, 0
"X2973157A", 0.208, 1,    120.569,  -33.5,     1.004, 2,    120.576,  146.5,    1.0041, 0, 0, 0, 0
"X2691951C", 0.208, 1,      123.6,   88.9,    1.0292, 2,    123.607,  -91.1,    1.0293, 0, 0, 0, 0
"X3030199C", 0.208, 1,      125.8,   90.1,    1.0476, 2,    125.807,  -89.9,    1.0476, 0, 0, 0, 0
"X2692655C", 0.208, 1,    125.886,   90.2,    1.0483, 2,    125.894,  -89.8,    1.0483, 0, 0, 0, 0
"X2785546A", 0.208, 1,    120.643,  -33.9,    1.0046, 2,     120.65,  146.1,    1.0047, 0, 0, 0, 0
"X2935559A", 0.208, 1,    118.358,  -34.5,   0.98558, 2,    118.365,  145.4,   0.98564, 0, 0, 0, 0
"X2972930A", 0.208, 1,    122.212,  -33.6,    1.0177, 2,    122.219,  146.4,    1.0177, 0, 0, 0, 0
"X2822866B", 0.208, 1,    123.329, -156.0,     1.027, 2,    123.336,   24.0,     1.027, 0, 0, 0, 0
"X2748781A", 0.208, 1,    117.393,  -30.7,   0.97755, 2,      117.4,  149.3,   0.97761, 0, 0, 0, 0
"X3645810C", 0.208, 1,    123.586,   92.2,    1.0291, 2,    123.593,  -87.8,    1.0292, 0, 0, 0, 0
"X2879076C", 0.208, 1,    123.467,   88.9,    1.0281, 2,    123.474,  -91.1,    1.0282, 0, 0, 0, 0
"X2841616A", 0.208, 1,    121.256,  -33.4,    1.0097, 2,    121.263,  146.6,    1.0098, 0, 0, 0, 0
"X2935554A", 0.208, 1,    121.543,  -33.5,    1.0121, 2,     121.55,  146.5,    1.0122, 0, 0, 0, 0
"X2879075A", 0.208, 1,    120.621,  -33.5,    1.0044, 2,    120.628,  146.5,    1.0045, 0, 0, 0, 0
"X2839305A", 0.208, 1,    122.058,  -31.7,    1.0164, 2,    122.065,  148.3,    1.0165, 0, 0, 0, 0
"X2879753B", 0.208, 1,    124.864, -151.8,    1.0398, 2,    124.871,   28.2,    1.0398, 0, 0, 0, 0
"X2748129A", 0.208, 1,    122.811,  -33.8,    1.0227, 2,    122.818,  146.2,    1.0227, 0, 0, 0, 0
"X2991906A", 0.208, 1,    118.289,  -33.2,   0.98501, 2,    118.296,  146.8,   0.98507, 0, 0, 0, 0
"X2804247B", 0.208, 1,    121.393, -154.2,    1.0109, 2,      121.4,   25.8,    1.0109, 0, 0, 0, 0
"X3195318B", 0.208, 1,    123.602, -153.1,    1.0293, 2,    123.609,   26.9,    1.0293, 0, 0, 0, 0
"X3048888C", 0.208, 1,    123.467,   89.6,    1.0281, 2,    123.474,  -90.4,    1.0282, 0, 0, 0, 0
"X2935552C", 0.208, 1,    124.263,   89.6,    1.0348, 2,     124.27,  -90.4,    1.0348, 0, 0, 0, 0
"X2876797A", 0.208, 1,    120.942,  -33.4,    1.0071, 2,    120.949,  146.6,    1.0072, 0, 0, 0, 0
"X3085389B", 0.208, 1,    121.437, -154.2,    1.0112, 2,    121.444,   25.8,    1.0113, 0, 0, 0, 0
"X2916603B", 0.208, 1,    120.854, -156.2,    1.0064, 2,    120.861,   23.8,    1.0064, 0, 0, 0, 0
"X2710518A", 0.208, 1,    120.667,  -33.6,    1.0048, 2,    120.674,  146.4,    1.0049, 0, 0, 0, 0
"X3160896C", 0.208, 1,    126.942,   91.5,    1.0571, 2,     126.95,  -88.5,    1.0571, 0, 0, 0, 0
"X2897776C", 0.208, 1,    123.525,   89.0,    1.0286, 2,    123.532,  -91.0,    1.0287, 0, 0, 0, 0
"X2913406B", 0.208, 1,    120.543, -156.5,    1.0038, 2,     120.55,   23.5,    1.0038, 0, 0, 0, 0
"X2991915B", 0.208, 1,    120.441, -156.5,    1.0029, 2,    120.448,   23.5,     1.003, 0, 0, 0, 0
"X2711224B", 0.208, 1,    124.767, -151.8,     1.039, 2,    124.774,   28.2,     1.039, 0, 0, 0, 0
"X2897766C", 0.208, 1,    122.223,   89.4,    1.0178, 2,     122.23,  -90.6,    1.0178, 0, 0, 0, 0
"X2897775C", 0.208, 1,    123.652,   89.0,    1.0297, 2,    123.659,  -91.0,    1.0297, 0, 0, 0, 0
"X3029495B", 0.208, 1,     120.81, -154.4,     1.006, 2,    120.817,   25.6,    1.0061, 0, 0, 0, 0
"X2911069B", 0.208, 1,    121.336, -156.8,    1.0104, 2,    121.343,   23.2,    1.0104, 0, 0, 0, 0
"X3197633A", 0.208, 1,    121.191,  -33.3,    1.0092, 2,    121.198,  146.7,    1.0092, 0, 0, 0, 0
"X3066817A", 0.208, 1,    120.957,  -33.4,    1.0072, 2,    120.964,  146.6,    1.0073, 0, 0, 0, 0
"X2879089C", 0.208, 1,    122.066,   92.1,    1.0165, 2,    122.073,  -87.9,    1.0165, 0, 0, 0, 0
"X3195315A", 0.208, 1,    122.667,  -33.9,    1.0215, 2,    122.675,  146.1,    1.0215, 0, 0, 0, 0
"X2785529C", 0.208, 1,    123.428,   92.2,    1.0278, 2,    123.435,  -87.8,    1.0279, 0, 0, 0, 0
"X2992656A", 0.208, 1,    122.934,  -31.4,    1.0237, 2,    122.942,  148.6,    1.0238, 0, 0, 0, 0
"X2692661A", 0.208, 1,     123.05,  -31.3,    1.0247, 2,    123.057,  148.7,    1.0247, 0, 0, 0, 0
"X3160114A", 0.208, 1,    120.184,  -32.1,    1.0008, 2,    120.191,  147.9,    1.0008, 0, 0, 0, 0
"X3082992A", 0.208, 1,    120.468,  -33.5,    1.0032, 2,    120.475,  146.5,    1.0032, 0, 0, 0, 0
"X2710537B", 0.208, 1,    121.332, -154.2,    1.0104, 2,    121.339,   25.8,    1.0104, 0, 0, 0, 0
"X3254238B", 0.208, 1,    122.402, -154.1,    1.0193, 2,    122.409,   25.9,    1.0193, 0, 0, 0, 0
"X2862616C", 0.208, 1,    120.057,   90.7,   0.99973, 2,    120.064,  -89.3,   0.99979, 0, 0, 0, 0
"X2785526B", 0.208, 1,    121.727, -154.2,    1.0136, 2,    121.734,   25.8,    1.0137, 0, 0, 0, 0
"X2915542A", 0.208, 1,     118.82,  -30.9,   0.98943, 2,    118.827,  149.1,   0.98949, 0, 0, 0, 0
"X2915542B", 0.208, 1,     124.64, -151.6,    1.0379, 2,    124.647,   28.4,     1.038, 0, 0, 0, 0
"X2915542C", 0.208, 1,    127.251,   92.1,    1.0596, 2,    127.258,  -87.9,    1.0597, 0, 0, 0, 0
"X3122820A", 0.208, 1,    120.687,  -33.5,     1.005, 2,    120.694,  146.5,     1.005, 0, 0, 0, 0
"X3029505C", 0.208, 1,    124.306,   92.2,    1.0351, 2,    124.314,  -87.8,    1.0352, 0, 0, 0, 0
"X2785522B", 0.208, 1,     121.42, -156.7,    1.0111, 2,    121.427,   23.3,    1.0111, 0, 0, 0, 0
"X2710543C", 0.208, 1,    122.558,   91.7,    1.0206, 2,    122.565,  -88.3,    1.0206, 0, 0, 0, 0
"X2917310B", 0.208, 1,    124.642, -151.8,    1.0379, 2,    124.649,   28.2,     1.038, 0, 0, 0, 0
"X3082993A", 0.208, 1,    116.727,  -34.1,     0.972, 2,    116.734,  145.9,   0.97206, 0, 0, 0, 0
"X3729298A", 0.208, 1,    121.725,  -33.4,    1.0136, 2,    121.732,  146.6,    1.0137, 0, 0, 0, 0
"X2990826A", 0.208, 1,     118.72,  -30.9,    0.9886, 2,    118.727,  149.1,   0.98866, 0, 0, 0, 0
"X2990826B", 0.208, 1,    124.478, -151.7,    1.0366, 2,    124.485,   28.3,    1.0366, 0, 0, 0, 0
"X2990826C", 0.208, 1,    127.349,   92.1,    1.0605, 2,    127.356,  -87.9,    1.0605, 0, 0, 0, 0
"X2897792A", 0.208, 1,    119.713,  -32.5,   0.99687, 2,     119.72,  147.5,   0.99693, 0, 0, 0, 0
"X2804261C", 0.208, 1,     124.02,   88.6,    1.0327, 2,    124.028,  -91.4,    1.0328, 0, 0, 0, 0
"X3189190A", 0.208, 1,    120.757,  -33.5,    1.0056, 2,    120.764,  146.5,    1.0056, 0, 0, 0, 0
"X2689691A", 0.208, 1,    119.787,  -33.9,   0.99749, 2,    119.794,  146.1,   0.99755, 0, 0, 0, 0
"X3195751A", 0.208, 1,    120.553,  -33.9,    1.0039, 2,     120.56,  146.1,    1.0039, 0, 0, 0, 0
"X2785517C", 0.208, 1,    123.133,   92.0,    1.0253, 2,     123.14,  -88.0,    1.0254, 0, 0, 0, 0
"X2916606C", 0.208, 1,    123.612,   89.6,    1.0293, 2,    123.619,  -90.4,    1.0294, 0, 0, 0, 0
"X3254217C", 0.208, 1,    123.094,   92.1,     1.025, 2,    123.101,  -87.9,    1.0251, 0, 0, 0, 0
"X2841641B", 0.208, 1,    122.396, -155.0,    1.0192, 2,    122.403,   25.0,    1.0193, 0, 0, 0, 0
"X2804256B", 0.208, 1,    121.769, -156.7,     1.014, 2,    121.776,   23.3,    1.0141, 0, 0, 0, 0
"X3122818C", 0.208, 1,    123.421,   92.3,    1.0277, 2,    123.428,  -87.8,    1.0278, 0, 0, 0, 0
"X2691953A", 0.208, 1,    120.367,  -34.5,    1.0023, 2,    120.374,  145.5,    1.0024, 0, 0, 0, 0
"X2692654A", 0.208, 1,    121.656,  -32.1,    1.0131, 2,    121.663,  147.9,    1.0131, 0, 0, 0, 0
"X3235246B", 0.208, 1,    121.772, -156.1,     1.014, 2,    121.779,   23.9,    1.0141, 0, 0, 0, 0
"X2955078A", 0.208, 1,    122.082,  -31.5,    1.0166, 2,    122.089,  148.5,    1.0167, 0, 0, 0, 0
"X3139598B", 0.208, 1,    116.049, -156.3,   0.96636, 2,    116.056,   23.7,   0.96642, 0, 0, 0, 0
"X2763812C", 0.208, 1,    122.834,   91.7,    1.0229, 2,    122.841,  -88.3,    1.0229, 0, 0, 0, 0
"X2767414C", 0.208, 1,    124.096,   89.4,    1.0334, 2,    124.103,  -90.6,    1.0334, 0, 0, 0, 0
"X2991918B", 0.208, 1,    121.591, -154.2,    1.0125, 2,    121.598,   25.8,    1.0126, 0, 0, 0, 0
"X3008248A", 0.208, 1,    116.542,  -34.2,   0.97046, 2,    116.548,  145.8,   0.97052, 0, 0, 0, 0
"X3160865A", 0.208, 1,    121.891,  -31.7,     1.015, 2,    121.898,  148.3,    1.0151, 0, 0, 0, 0
"X3029510B", 0.208, 1,    121.287, -156.8,      1.01, 2,    121.295,   23.2,      1.01, 0, 0, 0, 0
"X2748126C", 0.208, 1,     122.04,   92.1,    1.0162, 2,    122.047,  -87.9,    1.0163, 0, 0, 0, 0
"X3216358A", 0.208, 1,    119.971,  -34.2,   0.99902, 2,    119.978,  145.8,   0.99908, 0, 0, 0, 0
"X2936276B", 0.208, 1,    125.603, -151.1,    1.0459, 2,     125.61,   28.9,     1.046, 0, 0, 0, 0
"X2729207C", 0.208, 1,    123.875,   92.2,    1.0315, 2,    123.883,  -87.8,    1.0316, 0, 0, 0, 0
"X2897768C", 0.208, 1,    120.857,   89.2,    1.0064, 2,    120.864,  -90.8,    1.0065, 0, 0, 0, 0
"X2917255C", 0.208, 1,    126.806,   91.4,    1.0559, 2,    126.813,  -88.6,     1.056, 0, 0, 0, 0
"X2933120C", 0.208, 1,    123.168,   92.0,    1.0256, 2,    123.175,  -88.0,    1.0257, 0, 0, 0, 0
"X2684420B", 0.208, 1,    120.819, -156.2,    1.0061, 2,    120.826,   23.8,    1.0061, 0, 0, 0, 0
"X2766723A", 0.208, 1,    120.914,  -33.5,    1.0069, 2,    120.921,  146.5,    1.0069, 0, 0, 0, 0
"X3104120B", 0.208, 1,    123.249, -153.7,    1.0263, 2,    123.256,   26.3,    1.0264, 0, 0, 0, 0
"X3066813B", 0.208, 1,     120.97, -156.4,    1.0073, 2,    120.977,   23.6,    1.0074, 0, 0, 0, 0
"X2822860B", 0.208, 1,    120.656, -156.2,    1.0047, 2,    120.663,   23.8,    1.0048, 0, 0, 0, 0
"X2933135A", 0.208, 1,    117.559,  -31.1,   0.97894, 2,    117.566,  148.9,   0.97899, 0, 0, 0, 0
"X3649298A", 0.208, 1,    121.695,  -33.7,    1.0134, 2,    121.702,  146.3,    1.0134, 0, 0, 0, 0
"X3104130B", 0.208, 1,    121.727, -154.2,    1.0136, 2,    121.734,   25.8,    1.0137, 0, 0, 0, 0
"X2785538A", 0.208, 1,    119.535,  -32.6,   0.99539, 2,    119.542,  147.4,   0.99545, 0, 0, 0, 0
"X3122849B", 0.208, 1,    122.248, -154.1,     1.018, 2,    122.256,   25.9,     1.018, 0, 0, 0, 0
"X2879794A", 0.208, 1,    121.917,  -31.8,    1.0152, 2,    121.924,  148.2,    1.0153, 0, 0, 0, 0
"X2879069A", 0.208, 1,    120.339,  -33.7,    1.0021, 2,    120.346,  146.3,    1.0021, 0, 0, 0, 0
"X3104113A", 0.208, 1,    122.718,  -33.8,    1.0219, 2,    122.725,  146.1,     1.022, 0, 0, 0, 0
"X2861222A", 0.208, 1,    121.909,  -31.8,    1.0152, 2,    121.916,  148.2,    1.0152, 0, 0, 0, 0
"X3141411C", 0.208, 1,    123.214,   92.4,     1.026, 2,    123.222,  -87.6,    1.0261, 0, 0, 0, 0
"X3178982A", 0.208, 1,    119.819,  -33.9,   0.99775, 2,    119.826,  146.1,   0.99781, 0, 0, 0, 0
"X3029498C", 0.208, 1,     122.89,   88.9,    1.0233, 2,    122.897,  -91.1,    1.0234, 0, 0, 0, 0
"X2952013A", 0.208, 1,    120.194,  -34.1,    1.0009, 2,    120.201,  145.9,    1.0009, 0, 0, 0, 0
"X2860488B", 0.208, 1,    121.382, -154.2,    1.0108, 2,    121.389,   25.8,    1.0108, 0, 0, 0, 0
"X2691945C", 0.208, 1,    123.513,   89.0,    1.0285, 2,     123.52,  -91.0,    1.0286, 0, 0, 0, 0
"X3214549A", 0.208, 1,     118.69,  -30.9,   0.98835, 2,    118.697,  149.1,   0.98841, 0, 0, 0, 0
"X2710536A", 0.208, 1,    120.295,  -33.9,    1.0017, 2,    120.302,  146.1,    1.0018, 0, 0, 0, 0
"X2804956A", 0.208, 1,    117.866,  -30.8,   0.98149, 2,    117.873,  149.2,   0.98155, 0, 0, 0, 0
"X3160105C", 0.208, 1,    123.178,   88.8,    1.0257, 2,    123.185,  -91.2,    1.0258, 0, 0, 0, 0
"X3010563A", 0.208, 1,    119.192,  -34.1,   0.99253, 2,    119.199,  145.9,   0.99259, 0, 0, 0, 0
"X3649297A", 0.208, 1,    121.303,  -33.9,    1.0101, 2,     121.31,  146.1,    1.0102, 0, 0, 0, 0
"X2823611A", 0.208, 1,    124.041,  -31.3,    1.0329, 2,    124.048,  148.7,     1.033, 0, 0, 0, 0
"X2860487C", 0.208, 1,    123.771,   89.0,    1.0307, 2,    123.778,  -91.0,    1.0307, 0, 0, 0, 0
"X3197629B", 0.208, 1,    121.416, -154.2,    1.0111, 2,    121.424,   25.8,    1.0111, 0, 0, 0, 0
"X2691943B", 0.208, 1,    120.926, -156.4,     1.007, 2,    120.933,   23.6,     1.007, 0, 0, 0, 0
"X2673311A", 0.208, 1,    119.808,  -34.2,   0.99766, 2,    119.815,  145.8,   0.99772, 0, 0, 0, 0
"X2767343C", 0.208, 1,    123.248,   89.6,    1.0263, 2,    123.255,  -90.4,    1.0264, 0, 0, 0, 0
"X2879063B", 0.208, 1,    121.899, -156.3,    1.0151, 2,    121.906,   23.7,    1.0151, 0, 0, 0, 0
"X3254219C", 0.208, 1,    124.346,   88.6,    1.0355, 2,    124.353,  -91.5,    1.0355, 0, 0, 0, 0
"X3197653B", 0.208, 1,    120.041, -155.2,    0.9996, 2,    120.048,   24.8,   0.99966, 0, 0, 0, 0
"X3251806B", 0.208, 1,      121.5, -156.7,    1.0118, 2,    121.507,   23.3,    1.0118, 0, 0, 0, 0
"X2673308B", 0.208, 1,    122.547, -156.1,    1.0205, 2,    122.554,   23.9,    1.0205, 0, 0, 0, 0
"X3254203B", 0.208, 1,    120.673, -156.2,    1.0049, 2,     120.68,   23.8,    1.0049, 0, 0, 0, 0
"X2814529A", 0.208, 1,     121.02,  -33.4,    1.0077, 2,    121.027,  146.6,    1.0078, 0, 0, 0, 0
"X2814529B", 0.208, 1,    123.708, -155.8,    1.0301, 2,    123.716,   24.2,    1.0302, 0, 0, 0, 0
"X2814529C", 0.208, 1,    123.204,   92.4,    1.0259, 2,    123.211,  -87.6,     1.026, 0, 0, 0, 0
"X2823592A", 0.208, 1,    123.885,  -31.6,    1.0316, 2,    123.893,  148.4,    1.0317, 0, 0, 0, 0
"X2766718C", 0.208, 1,    124.067,   88.9,    1.0331, 2,    124.074,  -91.1,    1.0332, 0, 0, 0, 0
"X2727795C", 0.208, 1,    123.056,   88.7,    1.0247, 2,    123.063,  -91.3,    1.0248, 0, 0, 0, 0
"X2955055B", 0.208, 1,    125.128, -151.7,     1.042, 2,    125.135,   28.3,     1.042, 0, 0, 0, 0
"X2766722B", 0.208, 1,    120.662, -156.4,    1.0048, 2,    120.669,   23.6,    1.0048, 0, 0, 0, 0
"X2804957C", 0.208, 1,    122.948,   89.5,    1.0238, 2,    122.956,  -90.5,    1.0239, 0, 0, 0, 0
"X3010570A", 0.208, 1,    118.834,  -34.5,   0.98955, 2,    118.841,  145.5,   0.98961, 0, 0, 0, 0
"X3649299A", 0.208, 1,    120.887,  -34.0,    1.0066, 2,    120.894,  146.0,    1.0067, 0, 0, 0, 0
"X2766717C", 0.208, 1,    122.801,   88.8,    1.0226, 2,    122.808,  -91.2,    1.0226, 0, 0, 0, 0
"X3254870C", 0.208, 1,    127.133,   91.7,    1.0587, 2,     127.14,  -88.3,    1.0587, 0, 0, 0, 0
"X2801895B", 0.208, 1,    121.169, -154.3,     1.009, 2,    121.176,   25.7,    1.0091, 0, 0, 0, 0
"X2673320B", 0.208, 1,     120.53, -156.5,    1.0037, 2,    120.537,   23.5,    1.0037, 0, 0, 0, 0
"X3198358B", 0.208, 1,    125.027, -151.8,    1.0411, 2,    125.034,   28.2,    1.0412, 0, 0, 0, 0
"X3064514C", 0.208, 1,    123.394,   89.6,    1.0275, 2,    123.401,  -90.4,    1.0276, 0, 0, 0, 0
"X2729429A", 0.208, 1,    121.351,  -33.5,    1.0105, 2,    121.358,  146.5,    1.0106, 0, 0, 0, 0
"X2785525C", 0.208, 1,    123.442,   88.9,    1.0279, 2,    123.449,  -91.1,     1.028, 0, 0, 0, 0
"X2860492C", 0.208, 1,    123.617,   88.3,    1.0294, 2,    123.624,  -91.7,    1.0294, 0, 0, 0, 0
"X2973154A", 0.208, 1,    120.825,  -33.5,    1.0061, 2,    120.832,  146.5,    1.0062, 0, 0, 0, 0
"X2691973A", 0.208, 1,    120.757,  -33.9,    1.0056, 2,    120.764,  146.1,    1.0056, 0, 0, 0, 0
"X3085394C", 0.208, 1,    123.578,   89.6,    1.0291, 2,    123.585,  -90.4,    1.0291, 0, 0, 0, 0
"X2897791B", 0.208, 1,    114.443, -157.5,   0.95298, 2,    114.449,   22.5,   0.95304, 0, 0, 0, 0
"X2726983A", 0.208, 1,    117.147,  -34.1,   0.97551, 2,    117.154,  145.9,   0.97556, 0, 0, 0, 0
"X2711234B", 0.208, 1,    124.958, -151.9,    1.0405, 2,    124.965,   28.1,    1.0406, 0, 0, 0, 0
"X3178980C", 0.208, 1,    124.045,   88.6,    1.0329, 2,    124.052,  -91.4,     1.033, 0, 0, 0, 0
"X3728039A", 0.208, 1,    121.677,  -33.4,    1.0132, 2,    121.684,  146.6,    1.0133, 0, 0, 0, 0
"X2786266A", 0.208, 1,    122.757,  -31.4,    1.0222, 2,    122.764,  148.6,    1.0223, 0, 0, 0, 0
"X2954338B", 0.208, 1,    122.051, -156.6,    1.0163, 2,    122.058,   23.4,    1.0164, 0, 0, 0, 0
"X3254869B", 0.208, 1,    124.829, -151.6,    1.0395, 2,    124.836,   28.4,    1.0395, 0, 0, 0, 0
"X3198356C", 0.208, 1,    122.691,   89.3,    1.0217, 2,    122.698,  -90.7,    1.0217, 0, 0, 0, 0
"X2730163C", 0.208, 1,    125.793,   90.1,    1.0475, 2,      125.8,  -89.9,    1.0476, 0, 0, 0, 0
"X3048965B", 0.208, 1,    125.292, -151.5,    1.0433, 2,    125.299,   28.5,    1.0434, 0, 0, 0, 0
"X3010561A", 0.208, 1,    121.485,  -33.4,    1.0116, 2,    121.492,  146.6,    1.0117, 0, 0, 0, 0
"X3160102B", 0.208, 1,    122.795, -156.4,    1.0225, 2,    122.802,   23.6,    1.0226, 0, 0, 0, 0
"X3066806C", 0.208, 1,    108.009,   83.8,   0.89941, 2,    108.015,  -96.2,   0.89946, 0, 0, 0, 0
"X3216361B", 0.208, 1,    121.596, -156.7,    1.0125, 2,    121.603,   23.3,    1.0126, 0, 0, 0, 0
"X2879092C", 0.208, 1,    123.044,   92.3,    1.0246, 2,    123.051,  -87.7,    1.0247, 0, 0, 0, 0
"X3104117C", 0.208, 1,    123.212,   92.1,     1.026, 2,    123.219,  -87.9,    1.0261, 0, 0, 0, 0
"X2935568B", 0.208, 1,    120.837, -156.5,    1.0062, 2,    120.844,   23.5,    1.0063, 0, 0, 0, 0
"X2710530B", 0.208, 1,    122.388, -155.0,    1.0191, 2,    122.395,   25.0,    1.0192, 0, 0, 0, 0
"X2841618A", 0.208, 1,    121.421,  -33.2,    1.0111, 2,    121.428,  146.8,    1.0112, 0, 0, 0, 0
"X3728043A", 0.208, 1,    120.912,  -33.7,    1.0069, 2,    120.919,  146.3,    1.0069, 0, 0, 0, 0
"X2897765B", 0.208, 1,    120.844, -156.3,    1.0063, 2,    120.851,   23.7,    1.0063, 0, 0, 0, 0
"X2804283A", 0.208, 1,    122.481,  -33.9,    1.0199, 2,    122.488,  146.1,      1.02, 0, 0, 0, 0
"X3150961C", 0.208, 1,    127.296,   91.8,      1.06, 2,    127.303,  -88.2,    1.0601, 0, 0, 0, 0
"X2859391B", 0.208, 1,    122.168, -156.6,    1.0173, 2,    122.175,   23.4,    1.0174, 0, 0, 0, 0
"X3254206B", 0.208, 1,    122.066, -156.5,    1.0165, 2,    122.073,   23.5,    1.0165, 0, 0, 0, 0
"X3104122A", 0.208, 1,    122.827,  -33.8,    1.0228, 2,    122.835,  146.2,    1.0229, 0, 0, 0, 0
"X3254218A", 0.208, 1,    121.314,  -34.4,    1.0102, 2,    121.321,  145.6,    1.0103, 0, 0, 0, 0
"X2804255B", 0.208, 1,    122.827, -156.1,    1.0228, 2,    122.834,   23.9,    1.0229, 0, 0, 0, 0
"X2766748A", 0.208, 1,    119.451,  -34.3,   0.99469, 2,    119.458,  145.7,   0.99475, 0, 0, 0, 0
"X2691938B", 0.208, 1,    121.722, -156.6,    1.0136, 2,    121.729,   23.4,    1.0137, 0, 0, 0, 0
"X3027671A", 0.208, 1,    118.935,  -30.8,   0.99039, 2,    118.942,  149.2,   0.99045, 0, 0, 0, 0
"X2860501B", 0.208, 1,    122.045, -156.1,    1.0163, 2,    122.052,   23.9,    1.0163, 0, 0, 0, 0
"X2897764B", 0.208, 1,    121.418, -154.2,    1.0111, 2,    121.425,   25.8,    1.0111, 0, 0, 0, 0
"X3068944B", 0.208, 1,    125.087, -151.7,    1.0416, 2,    125.094,   28.3,    1.0417, 0, 0, 0, 0
"X2897781A", 0.208, 1,    120.775,  -34.4,    1.0057, 2,    120.782,  145.6,    1.0058, 0, 0, 0, 0
"X2748132A", 0.208, 1,    120.405,  -33.5,    1.0026, 2,    120.412,  146.5,    1.0027, 0, 0, 0, 0
"X2766727B", 0.208, 1,    121.472, -154.3,    1.0115, 2,    121.479,   25.7,    1.0116, 0, 0, 0, 0
"X2954339B", 0.208, 1,    121.288, -154.2,      1.01, 2,    121.295,   25.8,      1.01, 0, 0, 0, 0
"X2673316A", 0.208, 1,    118.063,  -33.2,   0.98313, 2,     118.07,  146.7,   0.98319, 0, 0, 0, 0
"X3649304A", 0.208, 1,    121.312,  -33.9,    1.0102, 2,    121.319,  146.1,    1.0102, 0, 0, 0, 0
"X2710508B", 0.208, 1,      120.7, -156.2,    1.0051, 2,    120.707,   23.8,    1.0052, 0, 0, 0, 0
"X2710520A", 0.208, 1,    121.383,  -34.3,    1.0108, 2,     121.39,  145.6,    1.0108, 0, 0, 0, 0
"X3010567C", 0.208, 1,    123.314,   88.9,    1.0269, 2,    123.321,  -91.1,    1.0269, 0, 0, 0, 0
"X2876798B", 0.208, 1,    121.982, -156.2,    1.0158, 2,    121.989,   23.8,    1.0158, 0, 0, 0, 0
"X3253570C", 0.208, 1,    123.921,   89.4,    1.0319, 2,    123.928,  -90.6,     1.032, 0, 0, 0, 0
"X3216350A", 0.208, 1,    120.785,  -33.5,    1.0058, 2,    120.792,  146.5,    1.0059, 0, 0, 0, 0
"X2804257B", 0.208, 1,    107.437, -162.2,   0.89464, 2,    107.443,   17.8,   0.89469, 0, 0, 0, 0
"X3048937C", 0.208, 1,     122.77,   89.5,    1.0223, 2,    122.777,  -90.5,    1.0224, 0, 0, 0, 0
"X2748157A", 0.208, 1,    118.857,  -32.7,   0.98974, 2,    118.863,  147.3,    0.9898, 0, 0, 0, 0
"X3008237C", 0.208, 1,    126.325,   92.0,    1.0519, 2,    126.332,  -88.0,     1.052, 0, 0, 0, 0
"X3235258A", 0.208, 1,    121.411,  -33.4,     1.011, 2,    121.418,  146.6,    1.0111, 0, 0, 0, 0
"X3235258B", 0.208, 1,    123.782, -155.7,    1.0308, 2,    123.789,   24.3,    1.0308, 0, 0, 0, 0
"X3235258C", 0.208, 1,    123.104,   92.2,    1.0251, 2,    123.112,  -87.8,    1.0252, 0, 0, 0, 0
"X2766738C", 0.208, 1,    126.402,   92.2,    1.0526, 2,     126.41,  -87.8,    1.0526, 0, 0, 0, 0
"X2691948B", 0.208, 1,    120.393, -156.5,    1.0025, 2,      120.4,   23.5,    1.0026, 0, 0, 0, 0
"X2674052C", 0.208, 1,    122.934,   89.4,    1.0237, 2,    122.941,  -90.6,    1.0237, 0, 0, 0, 0
"X3160868B", 0.208, 1,    125.077, -151.6,    1.0415, 2,    125.084,   28.4,    1.0416, 0, 0, 0, 0
"X3048889C", 0.208, 1,    123.632,   89.6,    1.0295, 2,    123.639,  -90.4,    1.0296, 0, 0, 0, 0
"X3236004C", 0.208, 1,    127.042,   91.5,    1.0579, 2,    127.049,  -88.5,     1.058, 0, 0, 0, 0
"X3235255B", 0.208, 1,    121.882, -154.3,    1.0149, 2,    121.889,   25.7,     1.015, 0, 0, 0, 0
"X3067447A", 0.208, 1,    117.813,  -31.0,   0.98105, 2,    117.819,  149.0,    0.9811, 0, 0, 0, 0
"X2989432B", 0.208, 1,    121.791, -156.1,    1.0142, 2,    121.798,   23.9,    1.0142, 0, 0, 0, 0
"X2973164A", 0.208, 1,    118.189,  -34.7,   0.98418, 2,    118.196,  145.3,   0.98424, 0, 0, 0, 0
"X3010565C", 0.208, 1,    123.423,   88.9,    1.0278, 2,     123.43,  -91.1,    1.0278, 0, 0, 0, 0
"X2689678B", 0.208, 1,    120.132, -154.7,    1.0004, 2,    120.139,   25.3,    1.0004, 0, 0, 0, 0
"X2748840B", 0.208, 1,    125.217, -151.2,    1.0427, 2,    125.224,   28.8,    1.0428, 0, 0, 0, 0
"X2989566B", 0.208, 1,    124.507, -151.7,    1.0368, 2,    124.514,   28.3,    1.0368, 0, 0, 0, 0
"X3141388C", 0.208, 1,    122.927,   88.7,    1.0236, 2,    122.934,  -91.3,    1.0237, 0, 0, 0, 0
"X2673317A", 0.208, 1,    119.442,  -34.0,   0.99461, 2,    119.449,  146.0,   0.99467, 0, 0, 0, 0
"X2822870C", 0.208, 1,    123.202,   92.2,    1.0259, 2,    123.209,  -87.8,     1.026, 0, 0, 0, 0
"X2745799C", 0.208, 1,    123.305,   92.2,    1.0268, 2,    123.312,  -87.8,    1.0268, 0, 0, 0, 0
"X2786274C", 0.208, 1,    125.248,   89.7,     1.043, 2,    125.255,  -90.3,     1.043, 0, 0, 0, 0
"X2897772A", 0.208, 1,     119.89,  -34.5,   0.99835, 2,    119.897,  145.5,   0.99841, 0, 0, 0, 0
"X2935566C", 0.208, 1,    126.579,   92.1,     1.054, 2,    126.586,  -87.9,    1.0541, 0, 0, 0, 0
"X3091052A", 0.208, 1,    120.336,  -33.6,    1.0021, 2,    120.343,  146.4,    1.0021, 0, 0, 0, 0
"X3010566C", 0.208, 1,    123.495,   89.0,    1.0284, 2,    123.503,  -91.0,    1.0284, 0, 0, 0, 0
"X3104131A", 0.208, 1,    118.571,  -34.5,   0.98736, 2,    118.578,  145.5,   0.98742, 0, 0, 0, 0
"X3216336A", 0.208, 1,    120.674,  -33.9,    1.0049, 2,    120.681,  146.1,    1.0049, 0, 0, 0, 0
"X2858166A", 0.208, 1,    123.131,  -33.4,    1.0253, 2,    123.138,  146.6,    1.0254, 0, 0, 0, 0
"X2748128C", 0.208, 1,    121.653,   89.4,     1.013, 2,     121.66,  -90.6,    1.0131, 0, 0, 0, 0
"X2673318C", 0.208, 1,    123.897,   92.1,    1.0317, 2,    123.904,  -87.9,    1.0318, 0, 0, 0, 0
"X2973169A", 0.208, 1,    119.265,  -34.1,   0.99314, 2,    119.272,  145.9,   0.99319, 0, 0, 0, 0
"X3160106A", 0.208, 1,    120.937,  -33.4,    1.0071, 2,    120.944,  146.6,    1.0071, 0, 0, 0, 0
"X2842384C", 0.208, 1,      126.1,   90.3,    1.0501, 2,    126.107,  -89.7,    1.0501, 0, 0, 0, 0
"X2767341C", 0.208, 1,    127.155,   91.7,    1.0588, 2,    127.163,  -88.3,    1.0589, 0, 0, 0, 0
"X3189188C", 0.208, 1,    123.269,   92.4,    1.0265, 2,    123.276,  -87.6,    1.0265, 0, 0, 0, 0
"X2710544A", 0.208, 1,    120.521,  -33.5,    1.0036, 2,    120.528,  146.5,    1.0037, 0, 0, 0, 0
"X3160123A", 0.208, 1,    121.505,  -33.3,    1.0118, 2,    121.512,  146.7,    1.0118, 0, 0, 0, 0
"X2991927B", 0.208, 1,    122.055, -156.5,    1.0164, 2,    122.062,   23.5,    1.0164, 0, 0, 0, 0
"X3122847A", 0.208, 1,    120.738,  -33.9,    1.0054, 2,    120.745,  146.1,    1.0055, 0, 0, 0, 0
"X3008232B", 0.208, 1,    121.854, -156.7,    1.0147, 2,    121.861,   23.3,    1.0148, 0, 0, 0, 0
"X3179607B", 0.208, 1,    124.742, -151.6,    1.0387, 2,    124.749,   28.4,    1.0388, 0, 0, 0, 0
"X2673346C", 0.208, 1,     124.11,   88.6,    1.0335, 2,    124.117,  -91.4,    1.0335, 0, 0, 0, 0
"X3104127B", 0.208, 1,     120.55, -156.6,    1.0038, 2,    120.557,   23.4,    1.0039, 0, 0, 0, 0
"X3195321A", 0.208, 1,    117.065,  -30.9,   0.97482, 2,    117.072,  149.1,   0.97488, 0, 0, 0, 0
"X2673303C", 0.208, 1,    123.176,   92.0,    1.0257, 2,    123.183,  -88.0,    1.0258, 0, 0, 0, 0
"X2895461A", 0.208, 1,    120.628,  -33.9,    1.0045, 2,    120.635,  146.1,    1.0046, 0, 0, 0, 0
"X3027116A", 0.208, 1,    118.867,  -34.8,   0.98982, 2,    118.874,  145.2,   0.98988, 0, 0, 0, 0
"X2992657A", 0.208, 1,    121.503,  -32.0,    1.0118, 2,     121.51,  148.0,    1.0118, 0, 0, 0, 0
"X3104154C", 0.208, 1,    121.433,   89.4,    1.0112, 2,     121.44,  -90.6,    1.0113, 0, 0, 0, 0
"X3010580B", 0.208, 1,    121.255, -156.8,    1.0097, 2,    121.262,   23.2,    1.0098, 0, 0, 0, 0
"X3727710A", 0.208, 1,    121.286,  -33.6,      1.01, 2,    121.293,  146.4,      1.01, 0, 0, 0, 0
"X2692664C", 0.208, 1,    124.164,   89.6,    1.0339, 2,    124.172,  -90.4,     1.034, 0, 0, 0, 0
"X3215385A", 0.208, 1,    118.614,  -33.1,   0.98772, 2,    118.621,  146.9,   0.98778, 0, 0, 0, 0
"X3215385B", 0.208, 1,    123.598, -152.4,    1.0292, 2,    123.605,   27.6,    1.0293, 0, 0, 0, 0
"X3215385C", 0.208, 1,    123.928,   89.3,     1.032, 2,    123.935,  -90.7,     1.032, 0, 0, 0, 0
"X2860493A", 0.208, 1,    120.681,  -33.6,    1.0049, 2,    120.688,  146.4,     1.005, 0, 0, 0, 0
"X3177881C", 0.208, 1,    123.165,   92.1,    1.0256, 2,    123.172,  -87.9,    1.0257, 0, 0, 0, 0
"X3727709A", 0.208, 1,    121.115,  -33.6,    1.0085, 2,    121.122,  146.4,    1.0086, 0, 0, 0, 0
"X2785528B", 0.208, 1,    121.974, -154.2,    1.0157, 2,    121.981,   25.8,    1.0158, 0, 0, 0, 0
"X2973171B", 0.208, 1,    112.582, -158.6,   0.93749, 2,    112.588,   21.4,   0.93754, 0, 0, 0, 0
"X2785523C", 0.208, 1,    123.601,   89.0,    1.0292, 2,    123.608,  -91.0,    1.0293, 0, 0, 0, 0
"X3649300A", 0.208, 1,    121.705,  -33.7,    1.0135, 2,    121.712,  146.3,    1.0135, 0, 0, 0, 0
"X2748133C", 0.208, 1,    123.454,   89.0,     1.028, 2,    123.461,  -91.0,    1.0281, 0, 0, 0, 0
"X3233353A", 0.208, 1,    119.958,  -34.2,   0.99891, 2,    119.964,  145.8,   0.99896, 0, 0, 0, 0
"X2785547B", 0.208, 1,    120.577, -156.5,    1.0041, 2,    120.584,   23.5,    1.0041, 0, 0, 0, 0
"X2897800B", 0.208, 1,    121.259, -156.3,    1.0097, 2,    121.267,   23.7,    1.0098, 0, 0, 0, 0
"X2991939B", 0.208, 1,    122.473, -156.1,    1.0199, 2,     122.48,   23.9,    1.0199, 0, 0, 0, 0
"X2948732B", 0.208, 1,    121.801, -156.6,    1.0143, 2,    121.808,   23.4,    1.0143, 0, 0, 0, 0
"X0247162B", 0.208, 1,    121.334, -154.1,    1.0104, 2,    121.341,   25.9,    1.0104, 0, 0, 0, 0
"X2879065B", 0.208, 1,    121.156, -154.3,    1.0089, 2,    121.163,   25.7,    1.0089, 0, 0, 0, 0
"X3104121A", 0.208, 1,    122.384,  -34.0,    1.0191, 2,    122.391,  146.0,    1.0192, 0, 0, 0, 0
"X2763153A", 0.208, 1,     119.45,  -34.5,   0.99468, 2,    119.457,  145.5,   0.99474, 0, 0, 0, 0
"X2766724C", 0.208, 1,    123.476,   92.3,    1.0282, 2,    123.483,  -87.7,    1.0283, 0, 0, 0, 0
"X2805031C", 0.208, 1,    125.625,   90.0,    1.0461, 2,    125.633,  -90.0,    1.0462, 0, 0, 0, 0
"X2805036B", 0.208, 1,    123.817, -153.1,     1.031, 2,    123.824,   26.9,    1.0311, 0, 0, 0, 0
"X3197625C", 0.208, 1,    125.137,   92.4,     1.042, 2,    125.144,  -87.6,    1.0421, 0, 0, 0, 0
"X3142049C", 0.208, 1,    125.603,   91.8,    1.0459, 2,    125.611,  -88.3,     1.046, 0, 0, 0, 0
"X3342743C", 0.208, 1,    123.267,   92.1,    1.0265, 2,    123.274,  -87.9,    1.0265, 0, 0, 0, 0
"X2785524C", 0.208, 1,    123.601,   89.0,    1.0292, 2,    123.609,  -91.0,    1.0293, 0, 0, 0, 0
"X2973166C", 0.208, 1,    122.924,   92.3,    1.0236, 2,    122.931,  -87.7,    1.0237, 0, 0, 0, 0
"X3225319B", 0.208, 1,    121.099, -154.3,    1.0084, 2,    121.106,   25.7,    1.0085, 0, 0, 0, 0
"X3270814A", 0.208, 1,    120.207,  -34.1,     1.001, 2,    120.214,  145.9,     1.001, 0, 0, 0, 0
"X3122814C", 0.208, 1,    123.807,   92.2,     1.031, 2,    123.814,  -87.8,     1.031, 0, 0, 0, 0
"X2897770C", 0.208, 1,    112.624,   85.8,   0.93784, 2,     112.63,  -94.2,   0.93789, 0, 0, 0, 0
"X3197634B", 0.208, 1,    123.003, -156.4,    1.0243, 2,     123.01,   23.6,    1.0243, 0, 0, 0, 0
"X3030204A", 0.208, 1,    123.739,  -31.4,    1.0304, 2,    123.746,  148.6,    1.0305, 0, 0, 0, 0
"X3102286B", 0.208, 1,    124.488, -151.7,    1.0366, 2,    124.495,   28.3,    1.0367, 0, 0, 0, 0
"X2801909C", 0.208, 1,    125.293,   89.6,    1.0433, 2,      125.3,  -90.4,    1.0434, 0, 0, 0, 0
"X3122811A", 0.208, 1,    121.464,  -33.3,    1.0114, 2,    121.471,  146.7,    1.0115, 0, 0, 0, 0
"X2822869A", 0.208, 1,     122.13,  -33.3,     1.017, 2,    122.137,  146.7,    1.0171, 0, 0, 0, 0
"X3086098A", 0.208, 1,    123.058,  -31.4,    1.0247, 2,    123.065,  148.6,    1.0248, 0, 0, 0, 0
"X3120504A", 0.208, 1,    116.684,  -34.1,   0.97165, 2,    116.691,  145.9,    0.9717, 0, 0, 0, 0
"X3727712A", 0.208, 1,    121.456,  -33.5,    1.0114, 2,    121.463,  146.5,    1.0114, 0, 0, 0, 0
"X3101789A", 0.208, 1,    119.733,  -33.9,   0.99703, 2,     119.74,  146.1,   0.99709, 0, 0, 0, 0
"X3254210C", 0.208, 1,    123.924,   88.7,    1.0319, 2,    123.931,  -91.3,     1.032, 0, 0, 0, 0
"X2730187A", 0.208, 1,    123.017,  -31.4,    1.0244, 2,    123.024,  148.6,    1.0244, 0, 0, 0, 0
