Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"X3216367B", 0.208, 1,    113.454, -159.7,   0.94475, 2,    113.461,   20.3,   0.94481, 0, 0, 0, 0
"X2710509C", 0.208, 1,    121.872,   89.2,    1.0148, 2,    121.879,  -90.8,    1.0149, 0, 0, 0, 0
"X3066805A", 0.208, 1,    121.337,  -33.3,    1.0104, 2,    121.344,  146.7,    1.0104, 0, 0, 0, 0
"X3197661C", 0.208, 1,    123.259,   92.1,    1.0264, 2,    123.266,  -87.9,    1.0265, 0, 0, 0, 0
"X3179608C", 0.208, 1,    124.587,   92.5,    1.0375, 2,    124.594,  -87.5,    1.0375, 0, 0, 0, 0
"X2916234A", 0.208, 1,    118.722,  -34.2,   0.98862, 2,    118.729,  145.7,   0.98868, 0, 0, 0, 0
"X3085402A", 0.208, 1,    112.152,  -37.1,   0.93391, 2,    112.158,  142.9,   0.93396, 0, 0, 0, 0
"X2875754C", 0.208, 1,    124.637,   89.6,    1.0379, 2,    124.644,  -90.4,    1.0379, 0, 0, 0, 0
"X2860478B", 0.208, 1,    122.215, -156.5,    1.0177, 2,    122.222,   23.5,    1.0178, 0, 0, 0, 0
"X2766732B", 0.208, 1,     121.45, -154.1,    1.0113, 2,    121.457,   25.9,    1.0114, 0, 0, 0, 0
"X3198355B", 0.208, 1,    125.019, -151.8,    1.0411, 2,    125.026,   28.2,    1.0411, 0, 0, 0, 0
"X3065665A", 0.208, 1,     108.94,  -34.2,   0.90716, 2,    108.946,  145.8,   0.90721, 0, 0, 0, 0
"X2897771B", 0.208, 1,    124.296, -152.1,     1.035, 2,    124.303,   27.9,    1.0351, 0, 0, 0, 0
"X2785516B", 0.208, 1,    124.204, -152.9,    1.0343, 2,    124.211,   27.1,    1.0343, 0, 0, 0, 0
"X2729206C", 0.208, 1,    123.301,   92.0,    1.0268, 2,    123.309,  -88.0,    1.0268, 0, 0, 0, 0
"X3195310A", 0.208, 1,     118.01,  -34.7,   0.98269, 2,    118.017,  145.3,   0.98275, 0, 0, 0, 0
"X3232301C", 0.208, 1,    122.913,   91.8,    1.0235, 2,     122.92,  -88.2,    1.0236, 0, 0, 0, 0
"X3048946C", 0.208, 1,    125.902,   90.1,    1.0484, 2,    125.909,  -89.9,    1.0485, 0, 0, 0, 0
"X2861157C", 0.208, 1,     124.54,   89.7,    1.0371, 2,    124.547,  -90.3,    1.0371, 0, 0, 0, 0
"X3029183B", 0.208, 1,    119.418, -156.9,   0.99442, 2,    119.425,   23.1,   0.99448, 0, 0, 0, 0
"X3085396A", 0.208, 1,    121.342,  -34.4,    1.0104, 2,    121.349,  145.6,    1.0105, 0, 0, 0, 0
"X2748146A", 0.208, 1,    122.763,  -33.8,    1.0223, 2,     122.77,  146.2,    1.0223, 0, 0, 0, 0
"X2691954B", 0.208, 1,     121.85, -154.3,    1.0147, 2,    121.857,   25.7,    1.0147, 0, 0, 0, 0
"X2895449C", 0.208, 1,    123.821,   92.2,    1.0311, 2,    123.828,  -87.8,    1.0311, 0, 0, 0, 0
"X2991911C", 0.208, 1,    109.218,   83.4,   0.90948, 2,    109.224,  -96.6,   0.90953, 0, 0, 0, 0
"X2785515C", 0.208, 1,    121.182,   89.3,    1.0091, 2,    121.189,  -90.7,    1.0092, 0, 0, 0, 0
"X2804262A", 0.208, 1,    120.595,  -34.0,    1.0042, 2,    120.602,  146.0,    1.0043, 0, 0, 0, 0
"X0247160B", 0.208, 1,    121.249, -154.2,    1.0097, 2,    121.256,   25.8,    1.0097, 0, 0, 0, 0
"X2785537A", 0.208, 1,    118.519,  -32.8,   0.98693, 2,    118.526,  147.2,   0.98699, 0, 0, 0, 0
"X3122819C", 0.208, 1,     123.43,   88.9,    1.0278, 2,    123.438,  -91.1,    1.0279, 0, 0, 0, 0
"X2804245B", 0.208, 1,     121.51, -156.7,    1.0118, 2,    121.517,   23.3,    1.0119, 0, 0, 0, 0
"X2879068B", 0.208, 1,    121.933, -156.1,    1.0154, 2,     121.94,   23.9,    1.0154, 0, 0, 0, 0
"X2767409B", 0.208, 1,    125.067, -151.6,    1.0415, 2,    125.074,   28.4,    1.0415, 0, 0, 0, 0
"X2685809A", 0.208, 1,     123.21,  -33.4,     1.026, 2,    123.217,  146.6,     1.026, 0, 0, 0, 0
"X3197637C", 0.208, 1,    123.564,   88.8,    1.0289, 2,    123.571,  -91.2,     1.029, 0, 0, 0, 0
"X3066818B", 0.208, 1,    122.875, -153.9,    1.0232, 2,    122.882,   26.1,    1.0233, 0, 0, 0, 0
"X2763407C", 0.208, 1,    124.712,   89.8,    1.0385, 2,    124.719,  -90.2,    1.0386, 0, 0, 0, 0
"X2711226B", 0.208, 1,    125.243, -151.6,    1.0429, 2,     125.25,   28.4,     1.043, 0, 0, 0, 0
"X3160109B", 0.208, 1,    123.076, -156.0,    1.0249, 2,    123.084,   24.0,    1.0249, 0, 0, 0, 0
"X2710516A", 0.208, 1,    118.422,  -33.9,   0.98612, 2,    118.429,  146.1,   0.98618, 0, 0, 0, 0
"X3197641A", 0.208, 1,    121.637,  -33.4,    1.0129, 2,    121.644,  146.6,    1.0129, 0, 0, 0, 0
"X2954351C", 0.208, 1,    123.465,   89.0,    1.0281, 2,    123.472,  -91.0,    1.0282, 0, 0, 0, 0
"X2804272B", 0.208, 1,     122.28, -155.0,    1.0182, 2,    122.287,   25.0,    1.0183, 0, 0, 0, 0
"X2785519A", 0.208, 1,    122.811,  -33.8,    1.0227, 2,    122.818,  146.2,    1.0227, 0, 0, 0, 0
"X2955006C", 0.208, 1,    125.007,   92.6,     1.041, 2,    125.014,  -87.4,     1.041, 0, 0, 0, 0
"X3104123C", 0.208, 1,    123.943,   92.3,    1.0321, 2,     123.95,  -87.7,    1.0322, 0, 0, 0, 0
"X2729414A", 0.208, 1,    121.208,  -33.4,    1.0093, 2,    121.215,  146.6,    1.0094, 0, 0, 0, 0
"X2729414B", 0.208, 1,    123.538, -155.8,    1.0287, 2,    123.545,   24.1,    1.0288, 0, 0, 0, 0
"X2729414C", 0.208, 1,    123.301,   92.4,    1.0267, 2,    123.308,  -87.6,    1.0268, 0, 0, 0, 0
"X2692660A", 0.208, 1,    122.051,  -31.5,    1.0163, 2,    122.058,  148.5,    1.0164, 0, 0, 0, 0
"X2897793A", 0.208, 1,    119.579,  -32.6,   0.99576, 2,    119.586,  147.4,   0.99581, 0, 0, 0, 0
"X3235266C", 0.208, 1,      123.5,   89.0,    1.0284, 2,    123.507,  -91.0,    1.0285, 0, 0, 0, 0
"X2915534A", 0.208, 1,    121.397,  -33.3,    1.0109, 2,    121.404,  146.7,    1.0109, 0, 0, 0, 0
"X2804259A", 0.208, 1,    118.715,  -34.6,   0.98856, 2,    118.722,  145.4,   0.98862, 0, 0, 0, 0
"X2764399B", 0.208, 1,     121.91, -156.7,    1.0152, 2,    121.917,   23.3,    1.0152, 0, 0, 0, 0
"X2822863C", 0.208, 1,    120.844,   89.2,    1.0063, 2,    120.851,  -90.9,    1.0063, 0, 0, 0, 0
"X3217057A", 0.208, 1,    124.782,  -31.1,    1.0391, 2,    124.789,  148.9,    1.0391, 0, 0, 0, 0
"X3215203A", 0.208, 1,    118.392,  -31.0,   0.98587, 2,    118.399,  148.9,   0.98593, 0, 0, 0, 0
"X3215203B", 0.208, 1,    124.524, -151.7,    1.0369, 2,    124.531,   28.3,     1.037, 0, 0, 0, 0
"X3215203C", 0.208, 1,      127.5,   92.2,    1.0617, 2,    127.507,  -87.8,    1.0618, 0, 0, 0, 0
"X3048221A", 0.208, 1,    120.865,  -33.5,    1.0065, 2,    120.872,  146.5,    1.0065, 0, 0, 0, 0
"X2767408C", 0.208, 1,    126.074,   90.4,    1.0498, 2,    126.082,  -89.6,    1.0499, 0, 0, 0, 0
"X3122848C", 0.208, 1,    122.227,   91.7,    1.0178, 2,    122.234,  -88.3,    1.0179, 0, 0, 0, 0
"X2841635A", 0.208, 1,    122.141,  -33.3,    1.0171, 2,    122.148,  146.7,    1.0171, 0, 0, 0, 0
"X2973162B", 0.208, 1,    121.831, -154.2,    1.0145, 2,    121.838,   25.8,    1.0146, 0, 0, 0, 0
"X3122821B", 0.208, 1,    123.035, -156.0,    1.0245, 2,    123.043,   24.0,    1.0246, 0, 0, 0, 0
"X3123452C", 0.208, 1,    126.993,   91.6,    1.0575, 2,        127,  -88.4,    1.0576, 0, 0, 0, 0
"X3029500A", 0.208, 1,    119.749,  -33.9,   0.99717, 2,    119.756,  146.1,   0.99723, 0, 0, 0, 0
"X3216344B", 0.208, 1,     122.13, -156.0,     1.017, 2,    122.137,   24.0,    1.0171, 0, 0, 0, 0
"X2748125C", 0.208, 1,    123.129,   92.0,    1.0253, 2,    123.137,  -88.0,    1.0254, 0, 0, 0, 0
"X2785520B", 0.208, 1,     121.81, -154.1,    1.0143, 2,    121.818,   25.9,    1.0144, 0, 0, 0, 0
"X3104119A", 0.208, 1,    121.742,  -33.3,    1.0138, 2,     121.75,  146.7,    1.0138, 0, 0, 0, 0
"X2710517A", 0.208, 1,    120.654,  -33.5,    1.0047, 2,    120.661,  146.5,    1.0048, 0, 0, 0, 0
"X3048227A", 0.208, 1,    121.635,  -33.3,    1.0129, 2,    121.642,  146.7,    1.0129, 0, 0, 0, 0
"X3048209B", 0.208, 1,    120.621, -156.4,    1.0044, 2,    120.628,   23.6,    1.0045, 0, 0, 0, 0
"X3216370A", 0.208, 1,    119.931,  -34.5,   0.99869, 2,    119.938,  145.5,   0.99875, 0, 0, 0, 0
"X3216370B", 0.208, 1,     122.21, -154.2,    1.0177, 2,    122.217,   25.8,    1.0177, 0, 0, 0, 0
"X3216370C", 0.208, 1,    123.745,   88.4,    1.0304, 2,    123.752,  -91.6,    1.0305, 0, 0, 0, 0
"X3066819A", 0.208, 1,    119.984,  -34.4,   0.99912, 2,     119.99,  145.6,   0.99918, 0, 0, 0, 0
"X2673314C", 0.208, 1,    123.174,   92.2,    1.0257, 2,    123.181,  -87.8,    1.0257, 0, 0, 0, 0
"X3197643B", 0.208, 1,    121.671, -154.2,    1.0132, 2,    121.678,   25.8,    1.0132, 0, 0, 0, 0
"X2803194C", 0.208, 1,    122.735,   91.7,     1.022, 2,    122.742,  -88.3,    1.0221, 0, 0, 0, 0
"X2916617B", 0.208, 1,    120.828, -155.1,    1.0062, 2,    120.835,   24.9,    1.0062, 0, 0, 0, 0
"X3778577C", 0.208, 1,    122.973,   91.8,     1.024, 2,     122.98,  -88.2,    1.0241, 0, 0, 0, 0
"X2991916B", 0.208, 1,    120.551, -156.5,    1.0039, 2,    120.558,   23.5,    1.0039, 0, 0, 0, 0
"X2897554C", 0.208, 1,    123.306,   92.0,    1.0268, 2,    123.313,  -88.0,    1.0268, 0, 0, 0, 0
"X3141397B", 0.208, 1,    121.445, -156.2,    1.0113, 2,    121.452,   23.8,    1.0114, 0, 0, 0, 0
"X2916608C", 0.208, 1,    122.638,   92.2,    1.0212, 2,    122.645,  -87.8,    1.0213, 0, 0, 0, 0
"X3082983B", 0.208, 1,    112.493, -158.6,   0.93675, 2,    112.499,   21.4,    0.9368, 0, 0, 0, 0
"X2804248B", 0.208, 1,    120.974, -156.2,    1.0074, 2,    120.981,   23.8,    1.0074, 0, 0, 0, 0
"X2841639A", 0.208, 1,    121.255,  -33.7,    1.0097, 2,    121.262,  146.3,    1.0098, 0, 0, 0, 0
"X3197645A", 0.208, 1,    120.762,  -34.5,    1.0056, 2,    120.769,  145.5,    1.0057, 0, 0, 0, 0
"X2730108C", 0.208, 1,    125.619,   89.8,     1.046, 2,    125.626,  -90.2,    1.0461, 0, 0, 0, 0
"X2897806C", 0.208, 1,    121.138,   89.3,    1.0087, 2,    121.145,  -90.7,    1.0088, 0, 0, 0, 0
"X3178977C", 0.208, 1,    123.392,   88.9,    1.0275, 2,    123.399,  -91.1,    1.0276, 0, 0, 0, 0
"X2841631C", 0.208, 1,    122.994,   92.3,    1.0242, 2,    123.001,  -87.7,    1.0243, 0, 0, 0, 0
"X3235945C", 0.208, 1,    124.692,   92.5,    1.0383, 2,    124.699,  -87.5,    1.0384, 0, 0, 0, 0
"X2748839B", 0.208, 1,    124.593, -151.9,    1.0375, 2,      124.6,   28.1,    1.0376, 0, 0, 0, 0
"X2989571A", 0.208, 1,    115.568,  -34.6,   0.96236, 2,    115.575,  145.4,   0.96241, 0, 0, 0, 0
"X3552667C", 0.208, 1,     126.28,   90.8,    1.0516, 2,    126.288,  -89.2,    1.0516, 0, 0, 0, 0
"X3216347C", 0.208, 1,    123.268,   88.8,    1.0265, 2,    123.275,  -91.2,    1.0265, 0, 0, 0, 0
"X2897789B", 0.208, 1,    106.121, -160.8,   0.88368, 2,    106.126,   19.2,   0.88373, 0, 0, 0, 0
"X3160100B", 0.208, 1,    121.073, -156.2,    1.0082, 2,     121.08,   23.8,    1.0083, 0, 0, 0, 0
"X2973156B", 0.208, 1,    120.938, -156.5,    1.0071, 2,    120.945,   23.5,    1.0071, 0, 0, 0, 0
"X3048214A", 0.208, 1,    118.299,  -34.6,    0.9851, 2,    118.306,  145.4,   0.98515, 0, 0, 0, 0
"X2766719A", 0.208, 1,    122.014,  -33.5,     1.016, 2,    122.021,  146.5,    1.0161, 0, 0, 0, 0
"X2729401B", 0.208, 1,    122.148, -156.5,    1.0171, 2,    122.155,   23.5,    1.0172, 0, 0, 0, 0
"X2991640C", 0.208, 1,    120.926,   89.0,     1.007, 2,    120.934,  -91.0,     1.007, 0, 0, 0, 0
"X3139366A", 0.208, 1,    123.431,  -31.4,    1.0278, 2,    123.438,  148.6,    1.0279, 0, 0, 0, 0
"X2728247A", 0.208, 1,    118.742,  -30.9,   0.98879, 2,    118.749,  149.1,   0.98884, 0, 0, 0, 0
"X2728247B", 0.208, 1,    124.648, -151.6,     1.038, 2,    124.655,   28.4,     1.038, 0, 0, 0, 0
"X2728247C", 0.208, 1,    127.313,   92.1,    1.0602, 2,     127.32,  -87.9,    1.0602, 0, 0, 0, 0
"X2673306C", 0.208, 1,    121.366,   89.4,    1.0106, 2,    121.373,  -90.6,    1.0107, 0, 0, 0, 0
"X2954357A", 0.208, 1,    121.009,  -33.8,    1.0077, 2,    121.016,  146.2,    1.0077, 0, 0, 0, 0
"X3141395C", 0.208, 1,    123.152,   91.9,    1.0255, 2,    123.159,  -88.1,    1.0256, 0, 0, 0, 0
"X2876796A", 0.208, 1,    120.746,  -33.5,    1.0055, 2,    120.753,  146.5,    1.0055, 0, 0, 0, 0
"X3197642C", 0.208, 1,    121.861,   91.9,    1.0148, 2,    121.868,  -88.1,    1.0148, 0, 0, 0, 0
"X3254873C", 0.208, 1,    123.777,   89.6,    1.0307, 2,    123.785,  -90.4,    1.0308, 0, 0, 0, 0
"X2822858B", 0.208, 1,     122.29, -156.5,    1.0183, 2,    122.297,   23.5,    1.0184, 0, 0, 0, 0
"X3728040A", 0.208, 1,    121.709,  -33.4,    1.0135, 2,    121.717,  146.6,    1.0136, 0, 0, 0, 0
"X3157710B", 0.208, 1,    121.383, -156.3,    1.0108, 2,     121.39,   23.7,    1.0108, 0, 0, 0, 0
"X2710514B", 0.208, 1,    121.992, -156.1,    1.0158, 2,    121.999,   23.9,    1.0159, 0, 0, 0, 0
"X2763072B", 0.208, 1,    121.377, -154.3,    1.0107, 2,    121.384,   25.7,    1.0108, 0, 0, 0, 0
"X2710519A", 0.208, 1,    119.879,  -34.5,   0.99825, 2,    119.886,  145.5,   0.99831, 0, 0, 0, 0
"X3727711A", 0.208, 1,    107.433,  -39.0,   0.89462, 2,    107.439,  141.0,   0.89466, 0, 0, 0, 0
"X2691936A", 0.208, 1,    120.422,  -34.0,    1.0028, 2,    120.429,  146.0,    1.0028, 0, 0, 0, 0
"X2841638C", 0.208, 1,    124.102,   88.5,    1.0334, 2,    124.109,  -91.5,    1.0335, 0, 0, 0, 0
"X3254209C", 0.208, 1,    123.411,   92.1,    1.0277, 2,    123.419,  -87.9,    1.0277, 0, 0, 0, 0
"X3010557A", 0.208, 1,    122.729,  -31.5,     1.022, 2,    122.736,  148.5,     1.022, 0, 0, 0, 0
"X2820528C", 0.208, 1,    123.654,   92.3,    1.0297, 2,    123.661,  -87.7,    1.0297, 0, 0, 0, 0
"X3251808A", 0.208, 1,    103.095,  -39.8,   0.85849, 2,      103.1,  140.2,   0.85853, 0, 0, 0, 0
"X3649305A", 0.208, 1,    121.674,  -33.7,    1.0132, 2,    121.681,  146.3,    1.0133, 0, 0, 0, 0
"X3157718A", 0.208, 1,    122.633,  -31.5,    1.0212, 2,     122.64,  148.5,    1.0212, 0, 0, 0, 0
"X3010569A", 0.208, 1,    120.076,  -34.4,   0.99989, 2,    120.083,  145.6,   0.99995, 0, 0, 0, 0
"X2785527A", 0.208, 1,    120.115,  -34.5,    1.0002, 2,    120.122,  145.5,    1.0003, 0, 0, 0, 0
"X3047073C", 0.208, 1,    122.491,   91.6,      1.02, 2,    122.498,  -88.4,    1.0201, 0, 0, 0, 0
"X3649306A", 0.208, 1,    121.467,  -33.8,    1.0115, 2,    121.474,  146.2,    1.0115, 0, 0, 0, 0
"X2973161A", 0.208, 1,    121.882,  -33.3,    1.0149, 2,     121.89,  146.7,     1.015, 0, 0, 0, 0
"X2688692B", 0.208, 1,    122.639, -152.8,    1.0212, 2,    122.646,   27.2,    1.0213, 0, 0, 0, 0
"X3254220C", 0.208, 1,     124.38,   88.6,    1.0357, 2,    124.387,  -91.4,    1.0358, 0, 0, 0, 0
"X3141389A", 0.208, 1,    120.487,  -33.9,    1.0033, 2,    120.494,  146.1,    1.0034, 0, 0, 0, 0
"X3197618A", 0.208, 1,    120.011,  -34.1,   0.99935, 2,    120.018,  145.9,   0.99941, 0, 0, 0, 0
"X3143999A", 0.208, 1,    121.392,  -33.3,    1.0109, 2,    121.399,  146.7,    1.0109, 0, 0, 0, 0
"X2691949B", 0.208, 1,    121.169, -156.4,     1.009, 2,    121.176,   23.6,     1.009, 0, 0, 0, 0
"X3066807C", 0.208, 1,    121.927,   89.4,    1.0153, 2,    121.934,  -90.6,    1.0154, 0, 0, 0, 0
"X2876812A", 0.208, 1,    116.918,  -34.1,    0.9736, 2,    116.925,  145.9,   0.97365, 0, 0, 0, 0
"X2841634B", 0.208, 1,     120.59, -156.4,    1.0042, 2,    120.597,   23.6,    1.0042, 0, 0, 0, 0
"X3235245C", 0.208, 1,    123.181,   92.0,    1.0257, 2,    123.188,  -88.0,    1.0258, 0, 0, 0, 0
"X3104135A", 0.208, 1,    118.222,  -34.7,   0.98446, 2,    118.229,  145.3,   0.98451, 0, 0, 0, 0
"X2952014A", 0.208, 1,    120.494,  -34.0,    1.0034, 2,    120.501,  146.0,    1.0034, 0, 0, 0, 0
"X3048205C", 0.208, 1,     122.99,   89.5,    1.0242, 2,    122.998,  -90.5,    1.0242, 0, 0, 0, 0
"X2861223B", 0.208, 1,    125.661, -151.0,    1.0464, 2,    125.668,   29.0,    1.0465, 0, 0, 0, 0
"X2936268C", 0.208, 1,    126.016,   89.9,    1.0494, 2,    126.023,  -90.1,    1.0494, 0, 0, 0, 0
"X2879055C", 0.208, 1,    122.831,   88.8,    1.0228, 2,    122.838,  -91.2,    1.0229, 0, 0, 0, 0
"X2690941B", 0.208, 1,    121.654, -156.1,     1.013, 2,    121.661,   23.9,    1.0131, 0, 0, 0, 0
"X2897773A", 0.208, 1,     121.15,  -33.7,    1.0088, 2,    121.157,  146.3,    1.0089, 0, 0, 0, 0
"X3104850C", 0.208, 1,     126.61,   91.0,    1.0543, 2,    126.617,  -89.0,    1.0544, 0, 0, 0, 0
"X3139086B", 0.208, 1,     120.33, -156.6,     1.002, 2,    120.337,   23.4,    1.0021, 0, 0, 0, 0
"X3727707A", 0.208, 1,    121.319,  -33.6,    1.0102, 2,    121.326,  146.4,    1.0103, 0, 0, 0, 0
"X3030126C", 0.208, 1,    127.272,   91.8,    1.0598, 2,    127.279,  -88.2,    1.0599, 0, 0, 0, 0
"X2879079B", 0.208, 1,    121.585, -154.2,    1.0125, 2,    121.592,   25.8,    1.0125, 0, 0, 0, 0
"X3066821A", 0.208, 1,    119.668,  -33.9,   0.99649, 2,    119.675,  146.1,   0.99655, 0, 0, 0, 0
"X3254204A", 0.208, 1,    121.423,  -33.5,    1.0111, 2,     121.43,  146.5,    1.0112, 0, 0, 0, 0
"X2748135A", 0.208, 1,    118.909,  -34.5,   0.99018, 2,    118.916,  145.5,   0.99024, 0, 0, 0, 0
"X2841623A", 0.208, 1,    119.732,  -33.9,   0.99703, 2,    119.739,  146.1,   0.99708, 0, 0, 0, 0
"X2954349B", 0.208, 1,    120.024, -156.7,   0.99946, 2,    120.031,   23.3,   0.99952, 0, 0, 0, 0
"X2801902B", 0.208, 1,    121.165, -155.1,     1.009, 2,    121.172,   24.9,     1.009, 0, 0, 0, 0
"X2729434B", 0.208, 1,    107.538, -162.2,   0.89549, 2,    107.544,   17.8,   0.89554, 0, 0, 0, 0
"X3048962A", 0.208, 1,    121.572,  -31.4,    1.0124, 2,    121.579,  148.6,    1.0124, 0, 0, 0, 0
"X2857591A", 0.208, 1,    120.097,  -34.1,    1.0001, 2,    120.104,  145.9,    1.0001, 0, 0, 0, 0
"X3048890C", 0.208, 1,    123.591,   89.6,    1.0292, 2,    123.598,  -90.4,    1.0292, 0, 0, 0, 0
"X2936211C", 0.208, 1,     126.88,   91.4,    1.0566, 2,    126.887,  -88.6,    1.0566, 0, 0, 0, 0
"X2820535B", 0.208, 1,     114.81, -158.2,   0.95604, 2,    114.817,   21.8,    0.9561, 0, 0, 0, 0
"X3097861C", 0.208, 1,    104.298,   84.6,   0.86851, 2,    104.304,  -95.4,   0.86856, 0, 0, 0, 0
"X3141390B", 0.208, 1,    121.237, -154.3,    1.0096, 2,    121.244,   25.7,    1.0096, 0, 0, 0, 0
"X3141412A", 0.208, 1,    119.728,  -33.9,   0.99699, 2,    119.734,  146.1,   0.99705, 0, 0, 0, 0
"X2991920A", 0.208, 1,    118.428,  -34.6,   0.98617, 2,    118.434,  145.4,   0.98622, 0, 0, 0, 0
"X3160861C", 0.208, 1,    126.588,   90.9,    1.0541, 2,    126.595,  -89.1,    1.0542, 0, 0, 0, 0
"X2876813A", 0.208, 1,    120.771,  -33.9,    1.0057, 2,    120.778,  146.1,    1.0057, 0, 0, 0, 0
"X2729410C", 0.208, 1,    123.217,   92.2,     1.026, 2,    123.224,  -87.8,    1.0261, 0, 0, 0, 0
"X2841637C", 0.208, 1,    124.245,   88.7,    1.0346, 2,    124.252,  -91.3,    1.0347, 0, 0, 0, 0
"X3122817C", 0.208, 1,    123.321,   92.2,    1.0269, 2,    123.328,  -87.8,     1.027, 0, 0, 0, 0
"X3086079B", 0.208, 1,    124.889, -151.3,      1.04, 2,    124.896,   28.7,      1.04, 0, 0, 0, 0
"X3179699B", 0.208, 1,    124.372, -152.9,    1.0357, 2,    124.379,   27.1,    1.0357, 0, 0, 0, 0
"X3085390B", 0.208, 1,    121.273, -156.1,    1.0099, 2,     121.28,   23.9,    1.0099, 0, 0, 0, 0
"X2897767C", 0.208, 1,    123.408,   92.1,    1.0276, 2,    123.416,  -87.9,    1.0277, 0, 0, 0, 0
"X3104124B", 0.208, 1,    121.764, -156.7,    1.0139, 2,    121.771,   23.3,     1.014, 0, 0, 0, 0
"X2804251A", 0.208, 1,    121.839,  -34.2,    1.0146, 2,    121.846,  145.8,    1.0146, 0, 0, 0, 0
"X3066808C", 0.208, 1,    123.299,   92.1,    1.0267, 2,    123.306,  -87.9,    1.0268, 0, 0, 0, 0
"X2897774B", 0.208, 1,    120.737, -156.5,    1.0054, 2,    120.744,   23.5,    1.0055, 0, 0, 0, 0
"X3104115B", 0.208, 1,    120.885, -154.4,    1.0066, 2,    120.892,   25.6,    1.0067, 0, 0, 0, 0
"X0247171B", 0.208, 1,    121.385, -154.1,    1.0108, 2,    121.392,   25.9,    1.0109, 0, 0, 0, 0
"X3214055C", 0.208, 1,    124.262,   88.7,    1.0348, 2,     124.27,  -91.3,    1.0348, 0, 0, 0, 0
"X3104830C", 0.208, 1,    127.717,   92.6,    1.0635, 2,    127.725,  -87.4,    1.0636, 0, 0, 0, 0
"X3254211B", 0.208, 1,    121.873, -154.0,    1.0149, 2,     121.88,   26.0,    1.0149, 0, 0, 0, 0
"X2729407B", 0.208, 1,    121.511, -154.2,    1.0118, 2,    121.518,   25.8,    1.0119, 0, 0, 0, 0
"X3027133A", 0.208, 1,      120.7,  -33.9,    1.0051, 2,    120.707,  146.1,    1.0051, 0, 0, 0, 0
"X2691944A", 0.208, 1,    118.435,  -33.9,   0.98623, 2,    118.442,  146.1,   0.98629, 0, 0, 0, 0
"X2745806C", 0.208, 1,    122.964,   92.0,    1.0239, 2,    122.971,  -88.0,     1.024, 0, 0, 0, 0
"X2878848C", 0.208, 1,    123.438,   92.1,    1.0279, 2,    123.445,  -87.9,    1.0279, 0, 0, 0, 0
"X2991909A", 0.208, 1,    119.884,  -34.1,    0.9983, 2,    119.891,  145.9,   0.99835, 0, 0, 0, 0
"X2726973A", 0.208, 1,    121.714,  -33.4,    1.0135, 2,    121.721,  146.6,    1.0136, 0, 0, 0, 0
"X2691947A", 0.208, 1,    120.285,  -33.6,    1.0016, 2,    120.292,  146.4,    1.0017, 0, 0, 0, 0
"X2952007C", 0.208, 1,     123.75,   89.7,    1.0305, 2,    123.758,  -90.3,    1.0306, 0, 0, 0, 0
"X3198347C", 0.208, 1,    125.978,   90.2,     1.049, 2,    125.985,  -89.8,    1.0491, 0, 0, 0, 0
"X2916625B", 0.208, 1,    121.623, -154.1,    1.0128, 2,     121.63,   25.9,    1.0128, 0, 0, 0, 0
"X2820533A", 0.208, 1,    119.714,  -32.5,   0.99688, 2,    119.721,  147.5,   0.99694, 0, 0, 0, 0
"X2785531A", 0.208, 1,     119.76,  -34.3,   0.99726, 2,    119.767,  145.7,   0.99732, 0, 0, 0, 0
"X3120502A", 0.208, 1,    120.477,  -34.0,    1.0032, 2,    120.484,  146.0,    1.0033, 0, 0, 0, 0
"X3252336B", 0.208, 1,    124.469, -151.7,    1.0365, 2,    124.477,   28.3,    1.0365, 0, 0, 0, 0
"X2954353A", 0.208, 1,     123.37,  -33.3,    1.0273, 2,    123.378,  146.7,    1.0274, 0, 0, 0, 0
"X2673312A", 0.208, 1,    109.742,  -37.5,   0.91384, 2,    109.748,  142.5,   0.91389, 0, 0, 0, 0
"X2766720A", 0.208, 1,    119.778,  -34.0,   0.99742, 2,    119.785,  146.0,   0.99747, 0, 0, 0, 0
"X2879070B", 0.208, 1,    123.713, -156.1,    1.0302, 2,     123.72,   23.9,    1.0302, 0, 0, 0, 0
"X3179674B", 0.208, 1,    125.304, -151.1,    1.0434, 2,    125.312,   28.9,    1.0435, 0, 0, 0, 0
"X3029506B", 0.208, 1,    124.224, -155.8,    1.0344, 2,    124.232,   24.2,    1.0345, 0, 0, 0, 0
"X3216348A", 0.208, 1,    120.488,  -33.5,    1.0033, 2,    120.495,  146.5,    1.0034, 0, 0, 0, 0
"X3048231B", 0.208, 1,    121.353, -154.1,    1.0105, 2,     121.36,   25.9,    1.0106, 0, 0, 0, 0
"X3065696A", 0.208, 1,        119,  -34.2,   0.99093, 2,    119.007,  145.8,   0.99099, 0, 0, 0, 0
"X3178974B", 0.208, 1,     121.33, -156.2,    1.0103, 2,    121.337,   23.8,    1.0104, 0, 0, 0, 0
"X2916607C", 0.208, 1,    122.632,   92.3,    1.0212, 2,    122.639,  -87.7,    1.0212, 0, 0, 0, 0
"X3197652A", 0.208, 1,    120.386,  -32.0,    1.0025, 2,    120.393,  148.0,    1.0025, 0, 0, 0, 0
"X2691939B", 0.208, 1,     122.31, -156.5,    1.0185, 2,    122.317,   23.5,    1.0186, 0, 0, 0, 0
"X2858175A", 0.208, 1,    116.846,  -34.1,     0.973, 2,    116.853,  145.9,   0.97305, 0, 0, 0, 0
"X3085400C", 0.208, 1,    123.294,   88.9,    1.0267, 2,    123.301,  -91.1,    1.0267, 0, 0, 0, 0
"X3178969B", 0.208, 1,    122.112, -156.5,    1.0168, 2,    122.119,   23.5,    1.0169, 0, 0, 0, 0
"X2748139B", 0.208, 1,    121.935, -156.6,    1.0154, 2,    121.942,   23.4,    1.0154, 0, 0, 0, 0
"X3235242C", 0.208, 1,    125.899,   92.3,    1.0484, 2,    125.907,  -87.7,    1.0484, 0, 0, 0, 0
"X2729412A", 0.208, 1,    118.614,  -34.6,   0.98772, 2,     118.62,  145.4,   0.98777, 0, 0, 0, 0
"X3082981C", 0.208, 1,    121.499,   89.3,    1.0117, 2,    121.506,  -90.7,    1.0118, 0, 0, 0, 0
"X2766747A", 0.208, 1,    119.699,  -33.9,   0.99675, 2,    119.706,  146.1,   0.99681, 0, 0, 0, 0
"X3179646B", 0.208, 1,    124.324, -152.0,    1.0353, 2,    124.332,   28.0,    1.0353, 0, 0, 0, 0
"X3235251C", 0.208, 1,    123.335,   88.9,     1.027, 2,    123.342,  -91.1,    1.0271, 0, 0, 0, 0
"X2766749B", 0.208, 1,    122.038, -156.2,    1.0162, 2,    122.045,   23.8,    1.0163, 0, 0, 0, 0
"X3010568A", 0.208, 1,    123.645,  -33.4,    1.0296, 2,    123.652,  146.6,    1.0297, 0, 0, 0, 0
"X2991902B", 0.208, 1,    121.541, -154.2,    1.0121, 2,    121.548,   25.8,    1.0122, 0, 0, 0, 0
"X2954348A", 0.208, 1,     120.59,  -33.9,    1.0042, 2,    120.597,  146.1,    1.0042, 0, 0, 0, 0
"X2860484B", 0.208, 1,    121.794, -156.1,    1.0142, 2,    121.801,   23.8,    1.0143, 0, 0, 0, 0
"X2879078A", 0.208, 1,    120.124,  -33.8,    1.0003, 2,    120.131,  146.2,    1.0003, 0, 0, 0, 0
"X3649301A", 0.208, 1,    121.383,  -33.8,    1.0108, 2,     121.39,  146.2,    1.0108, 0, 0, 0, 0
"X2804252A", 0.208, 1,    118.368,  -34.5,   0.98567, 2,    118.375,  145.5,   0.98573, 0, 0, 0, 0
"X2783231B", 0.208, 1,    122.694, -155.0,    1.0217, 2,    122.701,   25.0,    1.0217, 0, 0, 0, 0
"X2710504B", 0.208, 1,    121.628, -156.1,    1.0128, 2,    121.635,   23.9,    1.0129, 0, 0, 0, 0
"X2935547B", 0.208, 1,    120.144, -155.2,    1.0005, 2,    120.151,   24.8,    1.0005, 0, 0, 0, 0
"X3048201B", 0.208, 1,    121.336, -154.2,    1.0104, 2,    121.343,   25.8,    1.0104, 0, 0, 0, 0
"X2804250C", 0.208, 1,    123.521,   89.6,    1.0286, 2,    123.528,  -90.4,    1.0286, 0, 0, 0, 0
"X3081380A", 0.208, 1,    121.669,  -31.7,    1.0132, 2,    121.676,  148.3,    1.0132, 0, 0, 0, 0
"X3172805A", 0.208, 1,    120.601,  -33.6,    1.0043, 2,    120.608,  146.4,    1.0043, 0, 0, 0, 0
"X2822867B", 0.208, 1,    120.358, -156.7,    1.0022, 2,    120.365,   23.3,    1.0023, 0, 0, 0, 0
"X2991922A", 0.208, 1,    119.972,  -34.7,   0.99902, 2,    119.979,  145.2,   0.99908, 0, 0, 0, 0
"X3010560B", 0.208, 1,    122.786, -156.0,    1.0225, 2,    122.793,   24.0,    1.0225, 0, 0, 0, 0
"X2785536B", 0.208, 1,     122.15, -155.1,    1.0172, 2,    122.157,   24.9,    1.0172, 0, 0, 0, 0
"X3160872C", 0.208, 1,    126.529,   90.7,    1.0536, 2,    126.536,  -89.3,    1.0537, 0, 0, 0, 0
"X2973178B", 0.208, 1,     121.86, -156.2,    1.0148, 2,    121.867,   23.8,    1.0148, 0, 0, 0, 0
"X2731712B", 0.208, 1,    121.244, -156.8,    1.0096, 2,    121.251,   23.2,    1.0097, 0, 0, 0, 0
"X2841628A", 0.208, 1,    118.292,  -33.2,   0.98503, 2,    118.299,  146.8,   0.98509, 0, 0, 0, 0
"X2748152B", 0.208, 1,    122.128, -156.5,     1.017, 2,    122.135,   23.5,     1.017, 0, 0, 0, 0
"X2916602A", 0.208, 1,    122.135,  -31.6,     1.017, 2,    122.142,  148.4,    1.0171, 0, 0, 0, 0
"X2929261A", 0.208, 1,    121.129,  -33.7,    1.0087, 2,    121.136,  146.3,    1.0087, 0, 0, 0, 0
"X2710521A", 0.208, 1,    121.557,  -34.3,    1.0122, 2,    121.564,  145.7,    1.0123, 0, 0, 0, 0
"X3142079B", 0.208, 1,    124.762, -151.8,    1.0389, 2,     124.77,   28.2,     1.039, 0, 0, 0, 0
"X2879072B", 0.208, 1,    120.699, -156.5,    1.0051, 2,    120.706,   23.5,    1.0051, 0, 0, 0, 0
"X2729427B", 0.208, 1,    121.348, -156.2,    1.0105, 2,    121.355,   23.8,    1.0105, 0, 0, 0, 0
"X2954347B", 0.208, 1,     122.45, -156.5,    1.0197, 2,    122.457,   23.5,    1.0197, 0, 0, 0, 0
"X2767340A", 0.208, 1,    119.462,  -30.9,   0.99478, 2,    119.469,  149.1,   0.99484, 0, 0, 0, 0
"X2767340B", 0.208, 1,    124.901, -151.6,    1.0401, 2,    124.909,   28.4,    1.0401, 0, 0, 0, 0
"X2767340C", 0.208, 1,    127.436,   92.0,    1.0612, 2,    127.443,  -88.0,    1.0612, 0, 0, 0, 0
"X3104157C", 0.208, 1,    124.116,   88.6,    1.0335, 2,    124.124,  -91.4,    1.0336, 0, 0, 0, 0
"X3122815B", 0.208, 1,    121.356, -156.7,    1.0106, 2,    121.363,   23.3,    1.0106, 0, 0, 0, 0
"X2916605C", 0.208, 1,    123.471,   89.5,    1.0282, 2,    123.478,  -90.5,    1.0282, 0, 0, 0, 0
"X3234149A", 0.208, 1,    124.101,  -31.2,    1.0334, 2,    124.108,  148.8,    1.0335, 0, 0, 0, 0
"X3234149B", 0.208, 1,    125.646, -151.0,    1.0463, 2,    125.653,   28.9,    1.0463, 0, 0, 0, 0
"X3234149C", 0.208, 1,    126.267,   90.1,    1.0515, 2,    126.275,  -89.9,    1.0515, 0, 0, 0, 0
"X3160862C", 0.208, 1,    126.266,   90.8,    1.0514, 2,    126.273,  -89.2,    1.0515, 0, 0, 0, 0
"X3233413B", 0.208, 1,    124.506, -151.7,    1.0368, 2,    124.513,   28.3,    1.0368, 0, 0, 0, 0
"X2822865C", 0.208, 1,    123.344,   89.5,    1.0271, 2,    123.351,  -90.5,    1.0272, 0, 0, 0, 0
"X2879081A", 0.208, 1,    119.693,  -34.0,    0.9967, 2,      119.7,  146.0,   0.99676, 0, 0, 0, 0
"X2691946B", 0.208, 1,      109.9, -158.5,   0.91516, 2,    109.906,   21.5,   0.91521, 0, 0, 0, 0
"X2806553C", 0.208, 1,    124.239,   89.6,    1.0346, 2,    124.246,  -90.4,    1.0346, 0, 0, 0, 0
"X3254215C", 0.208, 1,    122.772,   88.7,    1.0223, 2,    122.779,  -91.3,    1.0224, 0, 0, 0, 0
"X2951995C", 0.208, 1,    122.825,   91.8,    1.0228, 2,    122.833,  -88.2,    1.0228, 0, 0, 0, 0
"X3197628C", 0.208, 1,    124.051,   88.8,     1.033, 2,    124.058,  -91.2,    1.0331, 0, 0, 0, 0
"X2673343B", 0.208, 1,    120.879, -156.3,    1.0066, 2,    120.886,   23.6,    1.0066, 0, 0, 0, 0
"X3160864B", 0.208, 1,     124.85, -151.7,    1.0396, 2,    124.857,   28.3,    1.0397, 0, 0, 0, 0
"X2730149C", 0.208, 1,    127.551,   92.1,    1.0621, 2,    127.559,  -87.9,    1.0622, 0, 0, 0, 0
"X3160113B", 0.208, 1,    111.449, -158.7,   0.92805, 2,    111.455,   21.3,    0.9281, 0, 0, 0, 0
"X3010585A", 0.208, 1,    120.736,  -33.9,    1.0054, 2,    120.743,  146.1,    1.0054, 0, 0, 0, 0
"X2766730B", 0.208, 1,    122.092, -156.6,    1.0167, 2,    122.099,   23.4,    1.0167, 0, 0, 0, 0
"X3160871C", 0.208, 1,    126.418,   90.5,    1.0527, 2,    126.426,  -89.5,    1.0528, 0, 0, 0, 0
"X3104129A", 0.208, 1,     124.88,  -33.0,    1.0399, 2,    124.887,  147.0,      1.04, 0, 0, 0, 0
"X3254205C", 0.208, 1,    124.134,   88.6,    1.0337, 2,    124.141,  -91.4,    1.0337, 0, 0, 0, 0
"X2785511A", 0.208, 1,    122.707,  -31.5,    1.0218, 2,    122.714,  148.5,    1.0219, 0, 0, 0, 0
"X2822857B", 0.208, 1,    121.726, -156.7,    1.0136, 2,    121.733,   23.3,    1.0137, 0, 0, 0, 0
"X3067448C", 0.208, 1,    124.518,   89.7,    1.0369, 2,    124.525,  -90.3,    1.0369, 0, 0, 0, 0
"X2955081A", 0.208, 1,    121.713,  -32.3,    1.0135, 2,     121.72,  147.7,    1.0136, 0, 0, 0, 0
"X3235268C", 0.208, 1,    122.159,   92.2,    1.0172, 2,    122.166,  -87.8,    1.0173, 0, 0, 0, 0
"X2842330C", 0.208, 1,    125.087,   92.7,    1.0416, 2,    125.094,  -87.3,    1.0417, 0, 0, 0, 0
"X2821770A", 0.208, 1,    121.456,  -33.3,    1.0114, 2,    121.463,  146.7,    1.0114, 0, 0, 0, 0
"X2691959B", 0.208, 1,    119.513, -154.9,   0.99521, 2,     119.52,   25.1,   0.99527, 0, 0, 0, 0
"X3011229A", 0.208, 1,    117.256,  -30.8,   0.97641, 2,    117.263,  149.2,   0.97647, 0, 0, 0, 0
"X2936216C", 0.208, 1,     125.09,   89.7,    1.0416, 2,    125.098,  -90.3,    1.0417, 0, 0, 0, 0
"X2879073C", 0.208, 1,    122.801,   88.7,    1.0226, 2,    122.808,  -91.3,    1.0226, 0, 0, 0, 0
"X2935553B", 0.208, 1,    121.427, -156.2,    1.0111, 2,    121.434,   23.8,    1.0112, 0, 0, 0, 0
"X2748130B", 0.208, 1,    122.406, -154.0,    1.0193, 2,    122.413,   26.0,    1.0194, 0, 0, 0, 0
"X3085410B", 0.208, 1,    122.452, -154.9,    1.0197, 2,    122.459,   25.1,    1.0197, 0, 0, 0, 0
"X2916618B", 0.208, 1,    120.395, -155.1,    1.0026, 2,    120.402,   24.9,    1.0026, 0, 0, 0, 0
"X3010564C", 0.208, 1,    122.581,   92.3,    1.0208, 2,    122.588,  -87.7,    1.0208, 0, 0, 0, 0
"X3217064B", 0.208, 1,    124.976, -151.7,    1.0407, 2,    124.983,   28.3,    1.0408, 0, 0, 0, 0
"X3048968C", 0.208, 1,    123.175,   89.5,    1.0257, 2,    123.182,  -90.6,    1.0258, 0, 0, 0, 0
"X2673319C", 0.208, 1,    123.113,   92.4,    1.0252, 2,     123.12,  -87.6,    1.0252, 0, 0, 0, 0
"X2897777C", 0.208, 1,    123.871,   92.2,    1.0315, 2,    123.878,  -87.8,    1.0316, 0, 0, 0, 0
"X3784018A", 0.208, 1,    112.139,  -37.0,    0.9338, 2,    112.145,  143.0,   0.93385, 0, 0, 0, 0
"X3141400A", 0.208, 1,    118.464,  -33.2,   0.98647, 2,    118.471,  146.8,   0.98653, 0, 0, 0, 0
"X3235252B", 0.208, 1,    120.801, -156.5,    1.0059, 2,    120.808,   23.5,     1.006, 0, 0, 0, 0
"X2764411C", 0.208, 1,    122.481,   89.3,    1.0199, 2,    122.488,  -90.7,      1.02, 0, 0, 0, 0
"X3030200C", 0.208, 1,    126.215,   90.6,     1.051, 2,    126.223,  -89.4,    1.0511, 0, 0, 0, 0
"X2746587C", 0.208, 1,    123.043,   92.1,    1.0246, 2,     123.05,  -87.9,    1.0247, 0, 0, 0, 0
"X3010562B", 0.208, 1,    121.488, -156.2,    1.0116, 2,    121.495,   23.8,    1.0117, 0, 0, 0, 0
"X2896685A", 0.208, 1,     118.33,  -31.1,   0.98535, 2,    118.337,  148.9,   0.98541, 0, 0, 0, 0
"X2896685B", 0.208, 1,     124.08, -151.8,    1.0332, 2,    124.087,   28.2,    1.0333, 0, 0, 0, 0
"X2896685C", 0.208, 1,    126.949,   91.9,    1.0571, 2,    126.956,  -88.1,    1.0572, 0, 0, 0, 0
"X2748143A", 0.208, 1,    120.714,  -31.9,    1.0052, 2,    120.721,  148.1,    1.0053, 0, 0, 0, 0
"X3216351A", 0.208, 1,    120.798,  -33.5,    1.0059, 2,    120.805,  146.5,     1.006, 0, 0, 0, 0
"X3156034A", 0.208, 1,    119.373,  -34.0,   0.99404, 2,     119.38,  145.9,   0.99409, 0, 0, 0, 0
"X3104128A", 0.208, 1,    118.368,  -33.2,   0.98567, 2,    118.375,  146.8,   0.98573, 0, 0, 0, 0
"X2673309C", 0.208, 1,    123.249,   89.0,    1.0263, 2,    123.256,  -91.0,    1.0264, 0, 0, 0, 0
"X3104155C", 0.208, 1,    121.102,   89.2,    1.0084, 2,     121.11,  -90.8,    1.0085, 0, 0, 0, 0
"X2729430B", 0.208, 1,     122.45, -156.5,    1.0197, 2,    122.457,   23.5,    1.0197, 0, 0, 0, 0
"X3197630A", 0.208, 1,    121.744,  -34.2,    1.0138, 2,    121.751,  145.8,    1.0138, 0, 0, 0, 0
"X2860481C", 0.208, 1,    123.945,   92.3,    1.0321, 2,    123.952,  -87.8,    1.0322, 0, 0, 0, 0
"X2973152B", 0.208, 1,    121.705, -156.1,    1.0135, 2,    121.712,   23.9,    1.0135, 0, 0, 0, 0
"X3160117B", 0.208, 1,    121.503, -156.2,    1.0118, 2,     121.51,   23.8,    1.0118, 0, 0, 0, 0
"X3197624B", 0.208, 1,    120.418, -156.3,    1.0027, 2,    120.425,   23.7,    1.0028, 0, 0, 0, 0
"X2708744B", 0.208, 1,     124.63, -151.6,    1.0378, 2,    124.638,   28.4,    1.0379, 0, 0, 0, 0
"X3067506C", 0.208, 1,    126.086,   90.2,    1.0499, 2,    126.094,  -89.8,      1.05, 0, 0, 0, 0
"X2841625C", 0.208, 1,    122.644,   88.6,    1.0213, 2,    122.651,  -91.4,    1.0213, 0, 0, 0, 0
"X2785512B", 0.208, 1,     120.95, -156.2,    1.0072, 2,    120.958,   23.8,    1.0072, 0, 0, 0, 0
"X2673305B", 0.208, 1,     124.32, -152.9,    1.0352, 2,    124.327,   27.1,    1.0353, 0, 0, 0, 0
"X2860480B", 0.208, 1,    120.445, -156.3,     1.003, 2,    120.452,   23.7,     1.003, 0, 0, 0, 0
"X2914324A", 0.208, 1,    118.048,  -34.9,     0.983, 2,    118.055,  145.0,   0.98306, 0, 0, 0, 0
"X2766741A", 0.208, 1,    121.138,  -33.4,    1.0087, 2,    121.145,  146.6,    1.0088, 0, 0, 0, 0
"X3178988B", 0.208, 1,    122.188, -155.0,    1.0175, 2,    122.195,   25.0,    1.0175, 0, 0, 0, 0
"X2729423C", 0.208, 1,    126.429,   92.1,    1.0528, 2,    126.437,  -87.9,    1.0529, 0, 0, 0, 0
"X2991929B", 0.208, 1,    120.957, -155.1,    1.0072, 2,    120.964,   24.9,    1.0073, 0, 0, 0, 0
"X2767342A", 0.208, 1,     116.94,  -30.9,   0.97378, 2,    116.947,  149.1,   0.97384, 0, 0, 0, 0
"X2936212A", 0.208, 1,    118.234,  -30.8,   0.98455, 2,    118.241,  149.2,   0.98461, 0, 0, 0, 0
"X2861219B", 0.208, 1,    124.948, -151.7,    1.0405, 2,    124.955,   28.3,    1.0405, 0, 0, 0, 0
"X3120376A", 0.208, 1,    112.048,  -37.4,   0.93304, 2,    112.054,  142.6,    0.9331, 0, 0, 0, 0
"X2991919A", 0.208, 1,    118.593,  -34.6,   0.98754, 2,      118.6,  145.4,    0.9876, 0, 0, 0, 0
"X3066804A", 0.208, 1,    119.613,  -32.5,   0.99604, 2,     119.62,  147.5,   0.99609, 0, 0, 0, 0
"X2935550C", 0.208, 1,    122.498,   89.5,    1.0201, 2,    122.505,  -90.5,    1.0201, 0, 0, 0, 0
"X2691942B", 0.208, 1,    121.442, -154.2,    1.0113, 2,    121.449,   25.8,    1.0113, 0, 0, 0, 0
"X2842383A", 0.208, 1,    122.459,  -31.5,    1.0197, 2,    122.466,  148.5,    1.0198, 0, 0, 0, 0
"X3160863C", 0.208, 1,     125.96,   89.9,    1.0489, 2,    125.967,  -90.1,    1.0489, 0, 0, 0, 0
"X2935549B", 0.208, 1,    121.851, -156.2,    1.0147, 2,    121.858,   23.8,    1.0147, 0, 0, 0, 0
"X3027122A", 0.208, 1,    117.302,  -30.8,   0.97679, 2,    117.308,  149.2,   0.97685, 0, 0, 0, 0
"X2673331B", 0.208, 1,      122.5, -154.9,    1.0201, 2,    122.507,   25.1,    1.0201, 0, 0, 0, 0
"X3254231A", 0.208, 1,    119.222,  -32.7,   0.99278, 2,    119.228,  147.3,   0.99284, 0, 0, 0, 0
"X2785543B", 0.208, 1,    121.568, -156.6,    1.0123, 2,    121.575,   23.4,    1.0124, 0, 0, 0, 0
"X2970258C", 0.208, 1,      122.9,   91.7,    1.0234, 2,    122.908,  -88.3,    1.0235, 0, 0, 0, 0
"X2748124B", 0.208, 1,    121.558, -156.1,    1.0122, 2,    121.566,   23.9,    1.0123, 0, 0, 0, 0
"X2879773A", 0.208, 1,    121.739,  -32.4,    1.0137, 2,    121.746,  147.6,    1.0138, 0, 0, 0, 0
"X2841626C", 0.208, 1,    123.266,   88.9,    1.0265, 2,    123.273,  -91.1,    1.0265, 0, 0, 0, 0
"X2991905A", 0.208, 1,    121.553,  -33.2,    1.0122, 2,     121.56,  146.8,    1.0122, 0, 0, 0, 0
"X2822861A", 0.208, 1,    121.617,  -33.2,    1.0127, 2,    121.625,  146.8,    1.0128, 0, 0, 0, 0
"X3216337A", 0.208, 1,    120.484,  -33.9,    1.0033, 2,    120.491,  146.1,    1.0034, 0, 0, 0, 0
"X2674047C", 0.208, 1,    126.041,   90.3,    1.0496, 2,    126.049,  -89.7,    1.0496, 0, 0, 0, 0
"X2691967B", 0.208, 1,    123.303, -155.2,    1.0268, 2,     123.31,   24.8,    1.0268, 0, 0, 0, 0
"X3626914C", 0.208, 1,    122.518,   88.6,    1.0202, 2,    122.525,  -91.4,    1.0203, 0, 0, 0, 0
"X3177894A", 0.208, 1,    116.296,  -34.3,   0.96841, 2,    116.302,  145.7,   0.96847, 0, 0, 0, 0
"X2690187B", 0.208, 1,    124.516, -151.7,    1.0369, 2,    124.523,   28.3,    1.0369, 0, 0, 0, 0
"X3122827A", 0.208, 1,    120.639,  -33.6,    1.0046, 2,    120.646,  146.4,    1.0046, 0, 0, 0, 0
"X3315860B", 0.208, 1,    119.918, -157.4,   0.99857, 2,    119.925,   22.6,   0.99863, 0, 0, 0, 0
"X2973165A", 0.208, 1,    121.187,  -33.8,    1.0091, 2,    121.194,  146.2,    1.0092, 0, 0, 0, 0
"X2691965B", 0.208, 1,    121.504, -155.6,    1.0118, 2,    121.511,   24.4,    1.0118, 0, 0, 0, 0
"X3216346A", 0.208, 1,    119.686,  -33.9,   0.99665, 2,    119.693,  146.1,   0.99671, 0, 0, 0, 0
"X3235267C", 0.208, 1,    122.168,   92.2,    1.0173, 2,    122.175,  -87.8,    1.0174, 0, 0, 0, 0
"X3066801C", 0.208, 1,    102.701,   81.1,   0.85521, 2,    102.707,  -98.9,   0.85525, 0, 0, 0, 0
"X2898515C", 0.208, 1,    126.127,   90.2,    1.0503, 2,    126.135,  -89.8,    1.0503, 0, 0, 0, 0
"X2804258B", 0.208, 1,    120.825, -156.4,    1.0061, 2,    120.832,   23.6,    1.0062, 0, 0, 0, 0
"X2954354A", 0.208, 1,    120.029,  -34.4,    0.9995, 2,    120.036,  145.6,   0.99956, 0, 0, 0, 0
"X2802481A", 0.208, 1,    118.771,  -30.9,   0.98902, 2,    118.778,  149.1,   0.98908, 0, 0, 0, 0
"X2710505B", 0.208, 1,    121.306, -156.2,    1.0101, 2,    121.313,   23.8,    1.0102, 0, 0, 0, 0
"X3104114B", 0.208, 1,    122.154, -156.5,    1.0172, 2,    122.161,   23.5,    1.0173, 0, 0, 0, 0
"X2798067B", 0.208, 1,    122.997, -152.3,    1.0242, 2,    123.004,   27.7,    1.0243, 0, 0, 0, 0
"X3122825A", 0.208, 1,     118.86,  -34.5,   0.98977, 2,    118.867,  145.5,   0.98982, 0, 0, 0, 0
"X2710546B", 0.208, 1,    120.467, -156.5,    1.0031, 2,    120.474,   23.5,    1.0032, 0, 0, 0, 0
"X2879071B", 0.208, 1,    120.154, -156.6,    1.0005, 2,    120.161,   23.4,    1.0006, 0, 0, 0, 0
"X2785514A", 0.208, 1,    121.634,  -33.1,    1.0129, 2,    121.641,  146.8,    1.0129, 0, 0, 0, 0
"X2898457A", 0.208, 1,    119.122,  -31.0,   0.99195, 2,    119.129,  149.0,   0.99201, 0, 0, 0, 0
"X3727708A", 0.208, 1,    120.522,  -33.9,    1.0036, 2,    120.529,  146.1,    1.0037, 0, 0, 0, 0
"X3216988B", 0.208, 1,    124.752, -151.6,    1.0388, 2,    124.759,   28.4,    1.0389, 0, 0, 0, 0
"X3197632B", 0.208, 1,    122.024, -156.1,    1.0161, 2,    122.031,   23.9,    1.0162, 0, 0, 0, 0
"X3178997C", 0.208, 1,     124.24,   88.7,    1.0346, 2,    124.247,  -91.3,    1.0346, 0, 0, 0, 0
"X2785535B", 0.208, 1,    120.015, -155.2,   0.99939, 2,    120.022,   24.8,   0.99945, 0, 0, 0, 0
"X3216343C", 0.208, 1,    121.596,   89.4,    1.0125, 2,    121.603,  -90.6,    1.0126, 0, 0, 0, 0
"X2748127A", 0.208, 1,    121.649,  -33.5,     1.013, 2,    121.656,  146.5,    1.0131, 0, 0, 0, 0
"X2673323C", 0.208, 1,    123.498,   92.3,    1.0284, 2,    123.506,  -87.7,    1.0285, 0, 0, 0, 0
"X3104859B", 0.208, 1,    124.836, -151.9,    1.0395, 2,    124.843,   28.1,    1.0396, 0, 0, 0, 0
"X2859403A", 0.208, 1,    118.419,  -31.0,    0.9861, 2,    118.426,  149.0,   0.98616, 0, 0, 0, 0
"X2954345C", 0.208, 1,    123.547,   92.1,    1.0288, 2,    123.554,  -87.9,    1.0289, 0, 0, 0, 0
"X3160098A", 0.208, 1,    121.906,  -31.7,    1.0151, 2,    121.913,  148.3,    1.0152, 0, 0, 0, 0
"X3254228B", 0.208, 1,    120.084, -155.2,   0.99996, 2,    120.091,   24.8,         1, 0, 0, 0, 0
"X3101788A", 0.208, 1,    116.818,  -34.1,   0.97277, 2,    116.825,  145.9,   0.97282, 0, 0, 0, 0
"X2785513A", 0.208, 1,    121.529,  -33.2,     1.012, 2,    121.536,  146.8,     1.012, 0, 0, 0, 0
"X3231269B", 0.208, 1,    120.705, -157.0,    1.0051, 2,    120.712,   23.0,    1.0052, 0, 0, 0, 0
"X2991921C", 0.208, 1,    124.245,   88.7,    1.0346, 2,    124.253,  -91.3,    1.0347, 0, 0, 0, 0
"X3122826A", 0.208, 1,    120.643,  -34.4,    1.0046, 2,     120.65,  145.6,    1.0047, 0, 0, 0, 0
"X2842390C", 0.208, 1,    122.863,   89.3,    1.0231, 2,     122.87,  -90.7,    1.0232, 0, 0, 0, 0
"X2991913A", 0.208, 1,    122.827,  -33.9,    1.0228, 2,    122.835,  146.1,    1.0229, 0, 0, 0, 0
"X3104144A", 0.208, 1,    120.172,  -32.1,    1.0007, 2,    120.179,  147.9,    1.0008, 0, 0, 0, 0
"X2804270B", 0.208, 1,    121.041, -155.2,    1.0079, 2,    121.048,   24.8,     1.008, 0, 0, 0, 0
"X2917333A", 0.208, 1,    122.427,  -31.6,    1.0195, 2,    122.434,  148.4,    1.0195, 0, 0, 0, 0
"X2673315A", 0.208, 1,    118.506,  -33.1,   0.98682, 2,    118.513,  146.9,   0.98688, 0, 0, 0, 0
"X2688693C", 0.208, 1,    124.321,   89.5,    1.0352, 2,    124.328,  -90.6,    1.0353, 0, 0, 0, 0
"X2841645C", 0.208, 1,    122.106,   92.2,    1.0168, 2,    122.114,  -87.8,    1.0169, 0, 0, 0, 0
"X3048200B", 0.208, 1,    121.321, -154.2,    1.0103, 2,    121.328,   25.8,    1.0103, 0, 0, 0, 0
"X3048208A", 0.208, 1,    124.232,  -33.5,    1.0345, 2,    124.239,  146.5,    1.0346, 0, 0, 0, 0
"X3067507C", 0.208, 1,    126.293,   90.5,    1.0517, 2,    126.301,  -89.5,    1.0517, 0, 0, 0, 0
"X2804249C", 0.208, 1,    124.327,   89.4,    1.0353, 2,    124.334,  -90.6,    1.0354, 0, 0, 0, 0
"X2936213B", 0.208, 1,    125.731, -152.2,     1.047, 2,    125.739,   27.8,     1.047, 0, 0, 0, 0
"X3215340A", 0.208, 1,    117.067,  -34.1,   0.97484, 2,    117.074,  145.9,   0.97489, 0, 0, 0, 0
"X3118855C", 0.208, 1,    125.988,   92.3,    1.0491, 2,    125.995,  -87.7,    1.0492, 0, 0, 0, 0
"X3085397B", 0.208, 1,    121.503, -156.1,    1.0118, 2,     121.51,   23.9,    1.0118, 0, 0, 0, 0
"X3104796C", 0.208, 1,    127.033,   91.5,    1.0578, 2,    127.041,  -88.5,    1.0579, 0, 0, 0, 0
"X3108449A", 0.208, 1,    116.257,  -31.2,   0.96809, 2,    116.264,  148.8,   0.96815, 0, 0, 0, 0
"X2673307C", 0.208, 1,    121.421,   89.4,    1.0111, 2,    121.428,  -90.6,    1.0112, 0, 0, 0, 0
"X2973159A", 0.208, 1,     120.27,  -33.7,    1.0015, 2,    120.277,  146.3,    1.0016, 0, 0, 0, 0
"X3101787A", 0.208, 1,     117.07,  -34.0,   0.97486, 2,    117.077,  146.0,   0.97492, 0, 0, 0, 0
"X2785521C", 0.208, 1,    118.203,   90.0,   0.98429, 2,     118.21,  -90.0,   0.98435, 0, 0, 0, 0
"X3235273B", 0.208, 1,    121.423, -155.1,    1.0111, 2,     121.43,   24.9,    1.0112, 0, 0, 0, 0
"X2692600C", 0.208, 1,    124.971,   92.6,    1.0407, 2,    124.979,  -87.4,    1.0407, 0, 0, 0, 0
"X3179637C", 0.208, 1,    123.715,   89.6,    1.0302, 2,    123.722,  -90.4,    1.0303, 0, 0, 0, 0
"X2729406C", 0.208, 1,    107.095,   83.7,    0.8918, 2,      107.1,  -96.3,   0.89184, 0, 0, 0, 0
"X3029499A", 0.208, 1,    118.918,  -34.9,   0.99025, 2,    118.925,  145.1,   0.99031, 0, 0, 0, 0
"X3179650B", 0.208, 1,    123.814, -152.0,     1.031, 2,    123.821,   28.0,    1.0311, 0, 0, 0, 0
"X2748780A", 0.208, 1,    117.212,  -30.8,   0.97604, 2,    117.219,  149.2,    0.9761, 0, 0, 0, 0
"X3141398A", 0.208, 1,    120.104,  -33.7,    1.0001, 2,    120.111,  146.3,    1.0002, 0, 0, 0, 0
"X3085403A", 0.208, 1,    120.831,  -33.5,    1.0062, 2,    120.838,  146.5,    1.0062, 0, 0, 0, 0
"X3236011B", 0.208, 1,    125.015, -151.8,     1.041, 2,    125.022,   28.2,    1.0411, 0, 0, 0, 0
"X2710542B", 0.208, 1,    122.526, -156.5,    1.0203, 2,    122.533,   23.5,    1.0204, 0, 0, 0, 0
"X2801896B", 0.208, 1,    120.813, -157.0,     1.006, 2,     120.82,   23.0,    1.0061, 0, 0, 0, 0
"X3029501B", 0.208, 1,    120.923, -156.5,     1.007, 2,    120.931,   23.5,     1.007, 0, 0, 0, 0
"X3159645A", 0.208, 1,     121.97,  -33.4,    1.0157, 2,    121.977,  146.6,    1.0157, 0, 0, 0, 0
"X3125349C", 0.208, 1,    122.592,   91.6,    1.0208, 2,    122.599,  -88.4,    1.0209, 0, 0, 0, 0
"X2973149B", 0.208, 1,    120.592, -156.3,    1.0042, 2,    120.599,   23.7,    1.0043, 0, 0, 0, 0
"X3030205C", 0.208, 1,    126.077,   90.2,    1.0499, 2,    126.084,  -89.8,    1.0499, 0, 0, 0, 0
"X2841615A", 0.208, 1,    120.636,  -33.9,    1.0046, 2,    120.643,  146.1,    1.0046, 0, 0, 0, 0
"X2767407B", 0.208, 1,    124.653, -151.8,     1.038, 2,     124.66,   28.1,    1.0381, 0, 0, 0, 0
"X3139103A", 0.208, 1,    116.662,  -34.2,   0.97146, 2,    116.669,  145.8,   0.97152, 0, 0, 0, 0
"X3011293A", 0.208, 1,    123.989,  -31.2,    1.0325, 2,    123.997,  148.8,    1.0325, 0, 0, 0, 0
"X3011293B", 0.208, 1,    125.534, -151.1,    1.0453, 2,    125.541,   28.9,    1.0454, 0, 0, 0, 0
"X3011293C", 0.208, 1,    126.277,   90.1,    1.0515, 2,    126.285,  -89.9,    1.0516, 0, 0, 0, 0
"X3181545C", 0.208, 1,    122.745,   91.7,    1.0221, 2,    122.752,  -88.3,    1.0222, 0, 0, 0, 0
"X2935555A", 0.208, 1,    121.663,  -33.5,    1.0131, 2,     121.67,  146.5,    1.0132, 0, 0, 0, 0
"X3048207B", 0.208, 1,      121.3, -156.2,    1.0101, 2,    121.307,   23.8,    1.0101, 0, 0, 0, 0
"X3160104B", 0.208, 1,    120.523, -156.5,    1.0036, 2,     120.53,   23.5,    1.0037, 0, 0, 0, 0
"X2851933A", 0.208, 1,     120.52,  -33.6,    1.0036, 2,    120.527,  146.4,    1.0037, 0, 0, 0, 0
"X2851933B", 0.208, 1,     123.04, -156.0,    1.0246, 2,    123.047,   23.9,    1.0246, 0, 0, 0, 0
"X2851933C", 0.208, 1,    123.254,   92.4,    1.0264, 2,    123.261,  -87.6,    1.0264, 0, 0, 0, 0
"X2897784B", 0.208, 1,    121.469, -154.1,    1.0115, 2,    121.477,   25.9,    1.0116, 0, 0, 0, 0
"X3207907A", 0.208, 1,     120.93,  -33.5,     1.007, 2,    120.937,  146.5,    1.0071, 0, 0, 0, 0
"X3207907B", 0.208, 1,    123.878, -155.7,    1.0316, 2,    123.885,   24.3,    1.0316, 0, 0, 0, 0
"X3207907C", 0.208, 1,    123.308,   92.4,    1.0268, 2,    123.315,  -87.6,    1.0269, 0, 0, 0, 0
"X2726974B", 0.208, 1,    120.078, -155.3,   0.99991, 2,    120.085,   24.7,   0.99997, 0, 0, 0, 0
"X3029502A", 0.208, 1,    112.082,  -35.6,   0.93333, 2,    112.089,  144.4,   0.93338, 0, 0, 0, 0
"X3178972C", 0.208, 1,    123.965,   92.3,    1.0323, 2,    123.972,  -87.7,    1.0323, 0, 0, 0, 0
"X3029055B", 0.208, 1,     124.95, -151.5,    1.0405, 2,    124.957,   28.5,    1.0405, 0, 0, 0, 0
"X3029507B", 0.208, 1,    122.035, -154.1,    1.0162, 2,    122.042,   25.9,    1.0163, 0, 0, 0, 0
"X3254230A", 0.208, 1,    115.919,  -34.0,   0.96528, 2,    115.926,  146.0,   0.96534, 0, 0, 0, 0
"X3030203C", 0.208, 1,     126.39,   90.5,    1.0525, 2,    126.398,  -89.5,    1.0525, 0, 0, 0, 0
"X3048203B", 0.208, 1,    121.599, -156.2,    1.0126, 2,    121.606,   23.8,    1.0126, 0, 0, 0, 0
"X3048963B", 0.208, 1,    125.085, -151.6,    1.0416, 2,    125.092,   28.4,    1.0417, 0, 0, 0, 0
"X2674027B", 0.208, 1,     124.31, -152.0,    1.0352, 2,    124.317,   28.0,    1.0352, 0, 0, 0, 0
"X2973163B", 0.208, 1,    121.506, -154.2,    1.0118, 2,    121.513,   25.8,    1.0119, 0, 0, 0, 0
"X2955074A", 0.208, 1,    121.915,  -31.9,    1.0152, 2,    121.922,  148.1,    1.0153, 0, 0, 0, 0
"X3216342B", 0.208, 1,    122.152, -156.2,    1.0172, 2,    122.159,   23.8,    1.0172, 0, 0, 0, 0
"X3235243C", 0.208, 1,    123.083,   91.8,    1.0249, 2,    123.091,  -88.2,     1.025, 0, 0, 0, 0
"X3214069C", 0.208, 1,    126.745,   91.4,    1.0554, 2,    126.752,  -88.6,    1.0555, 0, 0, 0, 0
"X2841632B", 0.208, 1,     122.98, -155.4,    1.0241, 2,    122.987,   24.6,    1.0241, 0, 0, 0, 0
"X2822859B", 0.208, 1,    121.429, -154.2,    1.0112, 2,    121.436,   25.8,    1.0112, 0, 0, 0, 0
"X3142050C", 0.208, 1,    124.017,   89.7,    1.0327, 2,    124.025,  -90.3,    1.0328, 0, 0, 0, 0
"X2973155A", 0.208, 1,    121.345,  -33.3,    1.0105, 2,    121.352,  146.7,    1.0105, 0, 0, 0, 0
"X2973791A", 0.208, 1,    118.628,  -30.8,   0.98784, 2,    118.635,  149.2,   0.98789, 0, 0, 0, 0
