Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"X2841629C", 0.208, 1,     123.72,   89.0,    1.0302, 2,    123.727,  -91.0,    1.0303, 0, 0, 0, 0
"X2822868A", 0.208, 1,    120.307,  -33.7,    1.0018, 2,    120.314,  146.3,    1.0019, 0, 0, 0, 0
"X3122823B", 0.208, 1,    121.981, -154.1,    1.0158, 2,    121.989,   25.9,    1.0158, 0, 0, 0, 0
"X2952003B", 0.208, 1,    124.617, -151.6,    1.0377, 2,    124.625,   28.4,    1.0378, 0, 0, 0, 0
"X3104856A", 0.208, 1,    122.784,  -31.5,    1.0224, 2,    122.791,  148.5,    1.0225, 0, 0, 0, 0
"X2786204C", 0.208, 1,    125.516,   89.8,    1.0452, 2,    125.523,  -90.2,    1.0453, 0, 0, 0, 0
"X2841622A", 0.208, 1,    121.091,  -33.4,    1.0083, 2,    121.098,  146.6,    1.0084, 0, 0, 0, 0
"X2973150A", 0.208, 1,    119.303,  -32.7,   0.99346, 2,     119.31,  147.3,   0.99351, 0, 0, 0, 0
"X3066826B", 0.208, 1,    122.197, -155.0,    1.0176, 2,    122.204,   25.0,    1.0176, 0, 0, 0, 0
"X3197638A", 0.208, 1,    120.227,  -34.0,    1.0011, 2,    120.234,  146.0,    1.0012, 0, 0, 0, 0
"X2785530A", 0.208, 1,    120.123,  -33.8,    1.0003, 2,    120.129,  146.2,    1.0003, 0, 0, 0, 0
"X3082988B", 0.208, 1,    125.174, -151.6,    1.0423, 2,    125.181,   28.4,    1.0424, 0, 0, 0, 0
"X2860491A", 0.208, 1,    120.474,  -34.5,    1.0032, 2,    120.481,  145.5,    1.0033, 0, 0, 0, 0
"X2860491B", 0.208, 1,     122.81, -154.0,    1.0227, 2,    122.817,   26.0,    1.0227, 0, 0, 0, 0
"SX2673305B", 0.208, 1,    124.207, -152.9,    1.0343, 2,    124.214,   27.1,    1.0344, 0, 0, 0, 0
"SX3048196B", 0.208, 1,     124.36, -152.8,    1.0356, 2,    124.368,   27.2,    1.0356, 0, 0, 0, 0
"SX2991911C", 0.208, 1,    102.369,   83.8,   0.85244, 2,    102.374,  -96.2,   0.85248, 0, 0, 0, 0
"SX2973158C", 0.208, 1,    123.861,   89.1,    1.0314, 2,    123.869,  -90.9,    1.0315, 0, 0, 0, 0
"SX3048208A", 0.208, 1,    124.166,  -33.5,     1.034, 2,    124.173,  146.5,     1.034, 0, 0, 0, 0
"SX3029502A", 0.208, 1,    103.454,  -35.1,   0.86148, 2,    103.459,  144.9,   0.86152, 0, 0, 0, 0
"SX3104125B", 0.208, 1,     122.55, -152.7,    1.0205, 2,    122.557,   27.3,    1.0206, 0, 0, 0, 0
"SX3160107A", 0.208, 1,     117.68,  -33.3,   0.97994, 2,    117.687,  146.7,      0.98, 0, 0, 0, 0
"SX2785516B", 0.208, 1,    124.011, -152.9,    1.0327, 2,    124.018,   27.1,    1.0327, 0, 0, 0, 0
"SX3141400A", 0.208, 1,    118.357,  -33.1,   0.98558, 2,    118.364,  146.9,   0.98564, 0, 0, 0, 0
"SX2897775C", 0.208, 1,    123.574,   89.0,     1.029, 2,    123.581,  -91.0,    1.0291, 0, 0, 0, 0
"SX3010565C", 0.208, 1,    123.318,   88.9,    1.0269, 2,    123.325,  -91.1,    1.0269, 0, 0, 0, 0
"SX2916609C", 0.208, 1,    123.405,   88.9,    1.0276, 2,    123.413,  -91.1,    1.0277, 0, 0, 0, 0
"SX2879073C", 0.208, 1,    122.357,   88.7,    1.0189, 2,    122.364,  -91.3,    1.0189, 0, 0, 0, 0
"SX3104126C", 0.208, 1,    123.145,   88.9,    1.0254, 2,    123.152,  -91.1,    1.0255, 0, 0, 0, 0
"SX3029503C", 0.208, 1,    123.438,   89.0,    1.0279, 2,    123.445,  -91.0,    1.0279, 0, 0, 0, 0
"SX2691950C", 0.208, 1,    123.638,   89.0,    1.0296, 2,    123.645,  -91.0,    1.0296, 0, 0, 0, 0
"SX2691951C", 0.208, 1,    123.397,   89.0,    1.0275, 2,    123.404,  -91.0,    1.0276, 0, 0, 0, 0
"SX2879076C", 0.208, 1,    123.355,   88.9,    1.0272, 2,    123.362,  -91.1,    1.0273, 0, 0, 0, 0
"SX2841630C", 0.208, 1,     123.53,   89.0,    1.0287, 2,    123.537,  -91.0,    1.0287, 0, 0, 0, 0
"SX2841629C", 0.208, 1,    123.613,   89.0,    1.0293, 2,     123.62,  -91.0,    1.0294, 0, 0, 0, 0
"SX2785523C", 0.208, 1,    123.547,   89.0,    1.0288, 2,    123.554,  -91.0,    1.0289, 0, 0, 0, 0
"SX3216347C", 0.208, 1,    123.029,   88.9,    1.0245, 2,    123.036,  -91.1,    1.0245, 0, 0, 0, 0
"SX3141388C", 0.208, 1,    122.693,   88.8,    1.0217, 2,      122.7,  -91.2,    1.0217, 0, 0, 0, 0
"SX3066801C", 0.208, 1,    96.3767,   81.5,   0.80254, 2,    96.3811,  -98.5,   0.80258, 0, 0, 0, 0
"SX2879055C", 0.208, 1,    122.648,   88.8,    1.0213, 2,    122.655,  -91.2,    1.0214, 0, 0, 0, 0
"SX2973144C", 0.208, 1,    122.891,   88.9,    1.0233, 2,    122.898,  -91.1,    1.0234, 0, 0, 0, 0
"SX2785518C", 0.208, 1,    122.931,   88.9,    1.0237, 2,    122.938,  -91.1,    1.0237, 0, 0, 0, 0
"SX2766717C", 0.208, 1,    122.614,   88.8,     1.021, 2,    122.621,  -91.2,    1.0211, 0, 0, 0, 0
"SX2673309C", 0.208, 1,    123.141,   89.0,    1.0254, 2,    123.149,  -91.0,    1.0255, 0, 0, 0, 0
"SX3104113A", 0.208, 1,    122.609,  -33.8,     1.021, 2,    122.616,  146.2,     1.021, 0, 0, 0, 0
"SX3104121A", 0.208, 1,    122.006,  -34.0,     1.016, 2,    122.013,  146.0,     1.016, 0, 0, 0, 0
"SX2673310A", 0.208, 1,    122.675,  -33.8,    1.0215, 2,    122.682,  146.2,    1.0216, 0, 0, 0, 0
"SX2916627A", 0.208, 1,    122.197,  -33.9,    1.0176, 2,    122.204,  146.1,    1.0176, 0, 0, 0, 0
"SX2804283A", 0.208, 1,    122.173,  -33.9,    1.0174, 2,     122.18,  146.1,    1.0174, 0, 0, 0, 0
"SX3104122A", 0.208, 1,    122.792,  -33.8,    1.0225, 2,      122.8,  146.2,    1.0226, 0, 0, 0, 0
"SX2785519A", 0.208, 1,    122.761,  -33.8,    1.0223, 2,    122.768,  146.2,    1.0223, 0, 0, 0, 0
"SX2748129A", 0.208, 1,     122.73,  -33.8,     1.022, 2,    122.737,  146.2,    1.0221, 0, 0, 0, 0
"SX2973151A", 0.208, 1,    122.052,  -34.0,    1.0164, 2,     122.06,  146.0,    1.0164, 0, 0, 0, 0
"SX2748146A", 0.208, 1,      122.7,  -33.8,    1.0217, 2,    122.707,  146.2,    1.0218, 0, 0, 0, 0
"SX2991913A", 0.208, 1,     122.74,  -33.8,    1.0221, 2,    122.747,  146.1,    1.0221, 0, 0, 0, 0
"SX3235253A", 0.208, 1,    122.697,  -33.8,    1.0217, 2,    122.704,  146.2,    1.0218, 0, 0, 0, 0
"SX2991907A", 0.208, 1,    122.804,  -33.8,    1.0226, 2,    122.811,  146.2,    1.0227, 0, 0, 0, 0
"SX2879064A", 0.208, 1,    122.795,  -33.8,    1.0225, 2,    122.802,  146.2,    1.0226, 0, 0, 0, 0
"SX3197637C", 0.208, 1,    123.438,   88.8,    1.0279, 2,    123.445,  -91.2,    1.0279, 0, 0, 0, 0
"SX2860487C", 0.208, 1,    123.697,   89.0,      1.03, 2,    123.705,  -91.0,    1.0301, 0, 0, 0, 0
"SX2841638C", 0.208, 1,    123.944,   88.5,    1.0321, 2,    123.951,  -91.5,    1.0322, 0, 0, 0, 0
"SX3235256A", 0.208, 1,    121.352,  -34.3,    1.0105, 2,    121.359,  145.7,    1.0106, 0, 0, 0, 0
"SX3197630A", 0.208, 1,    121.553,  -34.2,    1.0122, 2,     121.56,  145.8,    1.0123, 0, 0, 0, 0
"SX3104120B", 0.208, 1,    123.149, -153.7,    1.0255, 2,    123.156,   26.3,    1.0255, 0, 0, 0, 0
"SX2804251A", 0.208, 1,    121.706,  -34.2,    1.0135, 2,    121.713,  145.8,    1.0135, 0, 0, 0, 0
"SX3254210C", 0.208, 1,     123.78,   88.7,    1.0307, 2,    123.787,  -91.3,    1.0308, 0, 0, 0, 0
"SX3048206A", 0.208, 1,     122.54,  -33.9,    1.0204, 2,    122.547,  146.1,    1.0205, 0, 0, 0, 0
"SX2710510C", 0.208, 1,    123.909,   88.7,    1.0318, 2,    123.916,  -91.3,    1.0319, 0, 0, 0, 0
"SX3197628C", 0.208, 1,    123.958,   88.8,    1.0322, 2,    123.965,  -91.2,    1.0323, 0, 0, 0, 0
"SX2766718C", 0.208, 1,    124.031,   88.9,    1.0328, 2,    124.038,  -91.1,    1.0329, 0, 0, 0, 0
"SX3010556A", 0.208, 1,    122.796,  -33.9,    1.0225, 2,    122.804,  146.1,    1.0226, 0, 0, 0, 0
"SX2710520A", 0.208, 1,    121.264,  -34.3,    1.0098, 2,    121.271,  145.7,    1.0098, 0, 0, 0, 0
"SX2710521A", 0.208, 1,    121.499,  -34.3,    1.0117, 2,    121.506,  145.7,    1.0118, 0, 0, 0, 0
"SX3085396A", 0.208, 1,    121.112,  -34.4,    1.0085, 2,    121.119,  145.6,    1.0086, 0, 0, 0, 0
"SX3122813A", 0.208, 1,     121.52,  -34.3,    1.0119, 2,    121.527,  145.7,     1.012, 0, 0, 0, 0
"SX3254219C", 0.208, 1,    124.261,   88.6,    1.0347, 2,    124.268,  -91.4,    1.0348, 0, 0, 0, 0
"SX3254220C", 0.208, 1,    124.322,   88.6,    1.0353, 2,    124.329,  -91.4,    1.0353, 0, 0, 0, 0
"SX3104134C", 0.208, 1,    124.111,   88.5,    1.0335, 2,    124.118,  -91.5,    1.0336, 0, 0, 0, 0
"SX2860490A", 0.208, 1,    121.139,  -34.3,    1.0087, 2,    121.147,  145.7,    1.0088, 0, 0, 0, 0
"SX3254218A", 0.208, 1,    121.182,  -34.4,    1.0091, 2,    121.189,  145.6,    1.0092, 0, 0, 0, 0
"SX3066818B", 0.208, 1,    122.841, -153.9,    1.0229, 2,    122.848,   26.1,     1.023, 0, 0, 0, 0
"SX2785528B", 0.208, 1,    121.682, -154.1,    1.0133, 2,    121.689,   25.9,    1.0133, 0, 0, 0, 0
"SX2748130B", 0.208, 1,    122.266, -154.0,    1.0181, 2,    122.274,   26.0,    1.0182, 0, 0, 0, 0
"SX3254212B", 0.208, 1,    122.351, -154.0,    1.0188, 2,    122.358,   26.0,    1.0189, 0, 0, 0, 0
"SX2785520B", 0.208, 1,    121.698, -154.1,    1.0134, 2,    121.705,   25.9,    1.0135, 0, 0, 0, 0
"SX2729411A", 0.208, 1,    120.619,  -34.4,    1.0044, 2,    120.626,  145.6,    1.0045, 0, 0, 0, 0
"SX2897781A", 0.208, 1,    120.735,  -34.4,    1.0054, 2,    120.742,  145.6,    1.0054, 0, 0, 0, 0
"SX3197644A", 0.208, 1,    119.888,  -34.6,   0.99833, 2,    119.895,  145.4,   0.99839, 0, 0, 0, 0
"SX3010566C", 0.208, 1,    123.424,   89.0,    1.0278, 2,    123.431,  -91.0,    1.0278, 0, 0, 0, 0
"SX3236011B", 0.208, 1,    124.929, -151.8,    1.0403, 2,    124.936,   28.2,    1.0404, 0, 0, 0, 0
"SX3198358B", 0.208, 1,    124.835, -151.8,    1.0395, 2,    124.842,   28.2,    1.0396, 0, 0, 0, 0
"SX3104859B", 0.208, 1,    124.669, -151.9,    1.0381, 2,    124.676,   28.1,    1.0382, 0, 0, 0, 0
"SX2936275B", 0.208, 1,     125.15, -151.2,    1.0421, 2,    125.157,   28.8,    1.0422, 0, 0, 0, 0
"SX3179674B", 0.208, 1,    125.122, -151.1,    1.0419, 2,    125.129,   28.9,     1.042, 0, 0, 0, 0
"SX2748840B", 0.208, 1,    125.108, -151.1,    1.0418, 2,    125.116,   28.9,    1.0419, 0, 0, 0, 0
"SX3142099B", 0.208, 1,    109.771, -154.1,   0.91408, 2,    109.779,   25.9,   0.91415, 0, 0, 0, 0
"SX3011298C", 0.208, 1,    124.646,   89.5,    1.0379, 2,    124.653,  -90.5,     1.038, 0, 0, 0, 0
"SX2711234B", 0.208, 1,    124.764, -151.9,    1.0389, 2,    124.771,   28.1,     1.039, 0, 0, 0, 0
"SX3198355B", 0.208, 1,    124.961, -151.8,    1.0406, 2,    124.968,   28.2,    1.0406, 0, 0, 0, 0
"SX2879773A", 0.208, 1,    121.677,  -32.4,    1.0132, 2,    121.684,  147.6,    1.0133, 0, 0, 0, 0
"SX2786274C", 0.208, 1,    125.177,   89.7,    1.0424, 2,    125.184,  -90.3,    1.0424, 0, 0, 0, 0
"SX3179682C", 0.208, 1,    124.988,   89.7,    1.0408, 2,    124.995,  -90.3,    1.0409, 0, 0, 0, 0
"SX2936270A", 0.208, 1,    124.819,  -31.1,    1.0394, 2,    124.827,  148.9,    1.0395, 0, 0, 0, 0
"SX3086078A", 0.208, 1,    124.823,  -31.1,    1.0394, 2,     124.83,  148.9,    1.0395, 0, 0, 0, 0
"SX3217056A", 0.208, 1,    124.497,  -31.1,    1.0367, 2,    124.504,  148.9,    1.0368, 0, 0, 0, 0
"SX3217057A", 0.208, 1,    124.704,  -31.1,    1.0384, 2,    124.712,  148.9,    1.0385, 0, 0, 0, 0
"SX2936268C", 0.208, 1,    125.922,   89.9,    1.0486, 2,    125.929,  -90.1,    1.0486, 0, 0, 0, 0
"SX2823592A", 0.208, 1,    123.643,  -31.6,    1.0296, 2,     123.65,  148.4,    1.0297, 0, 0, 0, 0
"SX3160863C", 0.208, 1,    125.938,   89.9,    1.0487, 2,    125.945,  -90.1,    1.0488, 0, 0, 0, 0
"SX2730108C", 0.208, 1,    125.559,   89.8,    1.0455, 2,    125.566,  -90.2,    1.0456, 0, 0, 0, 0
"SX2786204C", 0.208, 1,    125.326,   89.8,    1.0436, 2,    125.333,  -90.2,    1.0437, 0, 0, 0, 0
"SX2936216C", 0.208, 1,    124.935,   89.7,    1.0404, 2,    124.942,  -90.3,    1.0404, 0, 0, 0, 0
"SX3029498C", 0.208, 1,    122.435,   88.9,    1.0195, 2,    122.442,  -91.1,    1.0196, 0, 0, 0, 0
"SX2991912A", 0.208, 1,    118.482,  -33.1,   0.98662, 2,    118.489,  146.9,   0.98668, 0, 0, 0, 0
"SX3104128A", 0.208, 1,    118.167,  -33.2,   0.98399, 2,    118.174,  146.8,   0.98405, 0, 0, 0, 0
"SX2673315A", 0.208, 1,    118.418,  -33.1,   0.98609, 2,    118.425,  146.9,   0.98615, 0, 0, 0, 0
"SX2766721A", 0.208, 1,     118.23,  -33.1,   0.98452, 2,    118.237,  146.9,   0.98458, 0, 0, 0, 0
"SX2991906A", 0.208, 1,    118.134,  -33.2,   0.98372, 2,    118.141,  146.8,   0.98378, 0, 0, 0, 0
"SX2879054A", 0.208, 1,    118.472,  -33.1,   0.98654, 2,    118.479,  146.9,   0.98659, 0, 0, 0, 0
"SX3254211B", 0.208, 1,    121.767, -154.0,     1.014, 2,    121.774,   26.0,     1.014, 0, 0, 0, 0
"SX2729407B", 0.208, 1,    121.311, -154.1,    1.0102, 2,    121.318,   25.8,    1.0102, 0, 0, 0, 0
"SX2691942B", 0.208, 1,    121.265, -154.1,    1.0098, 2,    121.272,   25.9,    1.0099, 0, 0, 0, 0
"SX3197629B", 0.208, 1,    121.249, -154.1,    1.0097, 2,    121.256,   25.9,    1.0097, 0, 0, 0, 0
"SX2879065B", 0.208, 1,     120.96, -154.2,    1.0073, 2,    120.967,   25.8,    1.0073, 0, 0, 0, 0
"SX0247160B", 0.208, 1,    121.083, -154.2,    1.0083, 2,    121.091,   25.8,    1.0083, 0, 0, 0, 0
"SX0247162B", 0.208, 1,    121.217, -154.1,    1.0094, 2,    121.224,   25.9,    1.0095, 0, 0, 0, 0
"SX2766732B", 0.208, 1,     121.42, -154.1,    1.0111, 2,    121.427,   25.9,    1.0111, 0, 0, 0, 0
"SX2897784B", 0.208, 1,    121.398, -154.1,    1.0109, 2,    121.405,   25.9,     1.011, 0, 0, 0, 0
"SX0247171B", 0.208, 1,    121.312, -154.1,    1.0102, 2,    121.319,   25.9,    1.0102, 0, 0, 0, 0
"SX2936279C", 0.208, 1,    124.746,   89.6,    1.0388, 2,    124.753,  -90.4,    1.0388, 0, 0, 0, 0
"SX3179678B", 0.208, 1,     124.38, -152.1,    1.0357, 2,    124.387,   27.9,    1.0358, 0, 0, 0, 0
"SX3179650B", 0.208, 1,    123.332, -151.9,     1.027, 2,    123.339,   28.1,    1.0271, 0, 0, 0, 0
"SX2730107C", 0.208, 1,    124.862,   92.6,    1.0397, 2,     124.87,  -87.4,    1.0398, 0, 0, 0, 0
"SX3048888C", 0.208, 1,    123.393,   89.6,    1.0275, 2,      123.4,  -90.4,    1.0276, 0, 0, 0, 0
"SX3064514C", 0.208, 1,    123.269,   89.6,    1.0265, 2,    123.276,  -90.4,    1.0265, 0, 0, 0, 0
"SX2861158C", 0.208, 1,    123.752,   89.7,    1.0305, 2,    123.759,  -90.3,    1.0306, 0, 0, 0, 0
"SX2952007C", 0.208, 1,    123.664,   89.7,    1.0298, 2,    123.672,  -90.3,    1.0298, 0, 0, 0, 0
"SX3254873C", 0.208, 1,     123.63,   89.6,    1.0295, 2,    123.638,  -90.4,    1.0296, 0, 0, 0, 0
"SX2745811C", 0.208, 1,    123.932,   89.7,     1.032, 2,    123.939,  -90.3,    1.0321, 0, 0, 0, 0
"SX3142050C", 0.208, 1,    123.953,   89.7,    1.0322, 2,    123.961,  -90.3,    1.0322, 0, 0, 0, 0
"SX2861157C", 0.208, 1,    124.336,   89.7,    1.0354, 2,    124.344,  -90.3,    1.0354, 0, 0, 0, 0
"SX3086079B", 0.208, 1,    124.629, -151.3,    1.0378, 2,    124.637,   28.7,    1.0379, 0, 0, 0, 0
"SX2936276B", 0.208, 1,    125.573, -151.1,    1.0457, 2,     125.58,   28.9,    1.0457, 0, 0, 0, 0
"SX2861223B", 0.208, 1,    125.614, -151.0,     1.046, 2,    125.622,   29.0,    1.0461, 0, 0, 0, 0
"SX3086075B", 0.208, 1,    125.311, -151.1,    1.0435, 2,    125.319,   28.9,    1.0435, 0, 0, 0, 0
"SX2730187A", 0.208, 1,    122.917,  -31.4,    1.0235, 2,    122.924,  148.6,    1.0236, 0, 0, 0, 0
"SX3104856A", 0.208, 1,    122.632,  -31.4,    1.0212, 2,     122.64,  148.6,    1.0212, 0, 0, 0, 0
"SX2861222A", 0.208, 1,    121.816,  -31.8,    1.0144, 2,    121.823,  148.2,    1.0144, 0, 0, 0, 0
"SX2917330A", 0.208, 1,    121.678,  -31.9,    1.0132, 2,    121.685,  148.1,    1.0133, 0, 0, 0, 0
"SX2879794A", 0.208, 1,     121.83,  -31.8,    1.0145, 2,    121.837,  148.2,    1.0146, 0, 0, 0, 0
"SX2936271A", 0.208, 1,     121.82,  -31.9,    1.0144, 2,    121.827,  148.1,    1.0145, 0, 0, 0, 0
"SX2955074A", 0.208, 1,    121.805,  -31.9,    1.0143, 2,    121.812,  148.1,    1.0144, 0, 0, 0, 0
"SX3030199C", 0.208, 1,    125.722,   90.1,    1.0469, 2,    125.729,  -89.9,     1.047, 0, 0, 0, 0
"SX2730163C", 0.208, 1,    125.753,   90.1,    1.0472, 2,    125.761,  -89.9,    1.0472, 0, 0, 0, 0
"SX2992624A", 0.208, 1,    121.753,  -32.0,    1.0139, 2,     121.76,  148.0,    1.0139, 0, 0, 0, 0
"SX2692654A", 0.208, 1,    121.507,  -32.1,    1.0118, 2,    121.514,  147.9,    1.0119, 0, 0, 0, 0
"SX2842379A", 0.208, 1,    121.661,  -32.0,    1.0131, 2,    121.668,  148.0,    1.0131, 0, 0, 0, 0
"SX2805031C", 0.208, 1,    125.489,   90.0,     1.045, 2,    125.496,  -90.0,     1.045, 0, 0, 0, 0
"SX3068944B", 0.208, 1,    124.906, -151.7,    1.0401, 2,    124.914,   28.3,    1.0402, 0, 0, 0, 0
"SX2767407B", 0.208, 1,    124.463, -151.8,    1.0364, 2,     124.47,   28.2,    1.0365, 0, 0, 0, 0
"SX2879767B", 0.208, 1,    124.814, -151.7,    1.0393, 2,    124.821,   28.3,    1.0394, 0, 0, 0, 0
"SX2711224B", 0.208, 1,    124.619, -151.8,    1.0377, 2,    124.626,   28.2,    1.0378, 0, 0, 0, 0
"SX3142098B", 0.208, 1,    124.817, -151.7,    1.0394, 2,    124.824,   28.3,    1.0394, 0, 0, 0, 0
"SX2748839B", 0.208, 1,    124.391, -151.9,    1.0358, 2,    124.399,   28.1,    1.0359, 0, 0, 0, 0
"SX2917310B", 0.208, 1,    124.364, -151.8,    1.0356, 2,    124.371,   28.2,    1.0357, 0, 0, 0, 0
"SX2861218C", 0.208, 1,    125.454,   89.9,    1.0447, 2,    125.462,  -90.1,    1.0447, 0, 0, 0, 0
"SX2955081A", 0.208, 1,     121.62,  -32.3,    1.0128, 2,    121.627,  147.7,    1.0128, 0, 0, 0, 0
"SX3160878C", 0.208, 1,    123.968,   89.5,    1.0323, 2,    123.976,  -90.5,    1.0324, 0, 0, 0, 0
"SX2917336C", 0.208, 1,     123.56,   89.4,    1.0289, 2,    123.567,  -90.6,     1.029, 0, 0, 0, 0
"SX2674047C", 0.208, 1,     125.98,   90.3,    1.0491, 2,    125.987,  -89.7,    1.0491, 0, 0, 0, 0
"SX3160865A", 0.208, 1,    121.737,  -31.7,    1.0137, 2,    121.744,  148.3,    1.0138, 0, 0, 0, 0
"SX2767408C", 0.208, 1,    125.974,   90.4,     1.049, 2,    125.981,  -89.6,    1.0491, 0, 0, 0, 0
"SX3104853C", 0.208, 1,    126.152,   90.4,    1.0505, 2,    126.159,  -89.6,    1.0505, 0, 0, 0, 0
"SX3254915B", 0.208, 1,    124.875, -151.7,    1.0399, 2,    124.882,   28.3,    1.0399, 0, 0, 0, 0
"SX3048963B", 0.208, 1,    124.967, -151.6,    1.0406, 2,    124.974,   28.4,    1.0407, 0, 0, 0, 0
"SX2711226B", 0.208, 1,    125.158, -151.5,    1.0422, 2,    125.165,   28.4,    1.0423, 0, 0, 0, 0
"SX3217052C", 0.208, 1,     126.05,   90.4,    1.0496, 2,    126.057,  -89.6,    1.0497, 0, 0, 0, 0
"SX3217053C", 0.208, 1,    125.419,   90.2,    1.0444, 2,    125.426,  -89.8,    1.0444, 0, 0, 0, 0
"SX3086074C", 0.208, 1,    125.951,   90.4,    1.0488, 2,    125.959,  -89.6,    1.0489, 0, 0, 0, 0
"SX3067507C", 0.208, 1,     126.25,   90.5,    1.0513, 2,    126.258,  -89.5,    1.0514, 0, 0, 0, 0
"SX2955078A", 0.208, 1,    122.029,  -31.5,    1.0162, 2,    122.036,  148.5,    1.0162, 0, 0, 0, 0
"SX2955077C", 0.208, 1,    126.375,   90.6,    1.0523, 2,    126.383,  -89.4,    1.0524, 0, 0, 0, 0
"SX3160872C", 0.208, 1,    126.467,   90.7,    1.0531, 2,    126.474,  -89.3,    1.0532, 0, 0, 0, 0
"SX3198348A", 0.208, 1,    121.674,  -31.4,    1.0132, 2,    121.681,  148.6,    1.0133, 0, 0, 0, 0
"SX2711225C", 0.208, 1,    126.412,   90.7,    1.0527, 2,    126.419,  -89.3,    1.0527, 0, 0, 0, 0
"SX3030200C", 0.208, 1,    126.014,   90.7,    1.0493, 2,    126.021,  -89.4,    1.0494, 0, 0, 0, 0
"SX3048962A", 0.208, 1,    121.492,  -31.4,    1.0117, 2,    121.499,  148.6,    1.0117, 0, 0, 0, 0
"SX3160861C", 0.208, 1,    126.524,   90.9,    1.0536, 2,    126.531,  -89.1,    1.0536, 0, 0, 0, 0
"SX3104850C", 0.208, 1,    126.462,   91.0,    1.0531, 2,     126.47,  -89.0,    1.0531, 0, 0, 0, 0
"SX3251799A", 0.208, 1,    120.506,  -31.2,    1.0035, 2,    120.513,  148.8,    1.0035, 0, 0, 0, 0
"SX2936211C", 0.208, 1,    126.755,   91.4,    1.0555, 2,    126.762,  -88.6,    1.0556, 0, 0, 0, 0
"SX2842329C", 0.208, 1,      126.8,   91.4,    1.0559, 2,    126.808,  -88.6,    1.0559, 0, 0, 0, 0
"SX3104796C", 0.208, 1,    126.914,   91.5,    1.0568, 2,    126.921,  -88.5,    1.0569, 0, 0, 0, 0
"SX3236004C", 0.208, 1,    126.995,   91.5,    1.0575, 2,    127.002,  -88.5,    1.0576, 0, 0, 0, 0
"SX3160896C", 0.208, 1,    126.827,   91.5,    1.0561, 2,    126.834,  -88.5,    1.0562, 0, 0, 0, 0
"SX3123452C", 0.208, 1,     126.78,   91.6,    1.0557, 2,    126.787,  -88.4,    1.0558, 0, 0, 0, 0
"SX3254869B", 0.208, 1,    124.747, -151.6,    1.0388, 2,    124.755,   28.4,    1.0389, 0, 0, 0, 0
"SX3030126C", 0.208, 1,    127.198,   91.8,    1.0592, 2,    127.205,  -88.2,    1.0593, 0, 0, 0, 0
"SX2767341C", 0.208, 1,    126.922,   91.7,    1.0569, 2,    126.929,  -88.3,     1.057, 0, 0, 0, 0
"SX3254870C", 0.208, 1,    126.948,   91.7,    1.0571, 2,    126.955,  -88.3,    1.0572, 0, 0, 0, 0
"SX3048887B", 0.208, 1,    124.733, -151.6,    1.0387, 2,    124.741,   28.4,    1.0387, 0, 0, 0, 0
"SX2955005B", 0.208, 1,    124.288, -151.7,     1.035, 2,    124.295,   28.3,     1.035, 0, 0, 0, 0
"SX3216988B", 0.208, 1,    124.577, -151.6,    1.0374, 2,    124.585,   28.4,    1.0374, 0, 0, 0, 0
"SX3179607B", 0.208, 1,     124.56, -151.6,    1.0372, 2,    124.567,   28.4,    1.0373, 0, 0, 0, 0
"SX2898457A", 0.208, 1,    119.005,  -31.0,   0.99097, 2,    119.011,  149.0,   0.99103, 0, 0, 0, 0
"SX2767340A", 0.208, 1,    119.396,  -30.9,   0.99423, 2,    119.403,  149.1,   0.99429, 0, 0, 0, 0
"SX2767340B", 0.208, 1,    124.826, -151.6,    1.0395, 2,    124.834,   28.4,    1.0395, 0, 0, 0, 0
"SX2767340C", 0.208, 1,    127.305,   92.0,    1.0601, 2,    127.313,  -88.0,    1.0602, 0, 0, 0, 0
"SX3067478A", 0.208, 1,    119.189,  -30.9,   0.99251, 2,    119.196,  149.1,   0.99257, 0, 0, 0, 0
"SX2730149C", 0.208, 1,    127.509,   92.1,    1.0618, 2,    127.516,  -87.9,    1.0618, 0, 0, 0, 0
"SX2989566B", 0.208, 1,    124.351, -151.7,    1.0355, 2,    124.359,   28.3,    1.0356, 0, 0, 0, 0
"SX2973791A", 0.208, 1,    118.271,  -30.8,   0.98486, 2,    118.278,  149.2,   0.98492, 0, 0, 0, 0
"SX3029055B", 0.208, 1,    124.888, -151.5,      1.04, 2,    124.895,   28.5,      1.04, 0, 0, 0, 0
"SX3067506C", 0.208, 1,    125.991,   90.2,    1.0491, 2,    125.998,  -89.8,    1.0492, 0, 0, 0, 0
"SX2898515C", 0.208, 1,     125.93,   90.2,    1.0486, 2,    125.938,  -89.8,    1.0487, 0, 0, 0, 0
"SX3198347C", 0.208, 1,    125.789,   90.2,    1.0475, 2,    125.796,  -89.8,    1.0475, 0, 0, 0, 0
"SX3048946C", 0.208, 1,    125.676,   90.1,    1.0465, 2,    125.683,  -89.9,    1.0466, 0, 0, 0, 0
"SX3048966C", 0.208, 1,    126.006,   90.2,    1.0493, 2,    126.013,  -89.8,    1.0493, 0, 0, 0, 0
"SX2992656A", 0.208, 1,    122.734,  -31.4,     1.022, 2,    122.741,  148.6,    1.0221, 0, 0, 0, 0
"SX2973833B", 0.208, 1,    125.222, -151.3,    1.0427, 2,     125.23,   28.7,    1.0428, 0, 0, 0, 0
"SX2786266A", 0.208, 1,    122.642,  -31.4,    1.0213, 2,    122.649,  148.6,    1.0213, 0, 0, 0, 0
"SX2917333A", 0.208, 1,     122.01,  -31.5,     1.016, 2,    122.017,  148.5,    1.0161, 0, 0, 0, 0
"SX2842383A", 0.208, 1,    122.287,  -31.5,    1.0183, 2,    122.294,  148.5,    1.0184, 0, 0, 0, 0
"SX2842384C", 0.208, 1,    125.977,   90.3,     1.049, 2,    125.984,  -89.7,    1.0491, 0, 0, 0, 0
"SX3160871C", 0.208, 1,    126.353,   90.5,    1.0522, 2,     126.36,  -89.5,    1.0522, 0, 0, 0, 0
"SX3030203C", 0.208, 1,    126.304,   90.5,    1.0518, 2,    126.311,  -89.5,    1.0518, 0, 0, 0, 0
"SX3179673C", 0.208, 1,    125.769,   90.3,    1.0473, 2,    125.776,  -89.7,    1.0474, 0, 0, 0, 0
"SX3048965B", 0.208, 1,    125.076, -151.5,    1.0415, 2,    125.084,   28.5,    1.0416, 0, 0, 0, 0
"SX2692660A", 0.208, 1,    121.901,  -31.5,    1.0151, 2,    121.908,  148.5,    1.0151, 0, 0, 0, 0
"SX2805034A", 0.208, 1,    122.218,  -31.5,    1.0177, 2,    122.225,  148.5,    1.0178, 0, 0, 0, 0
"SX2898522A", 0.208, 1,    122.656,  -31.4,    1.0214, 2,    122.663,  148.6,    1.0214, 0, 0, 0, 0
"SX2692661A", 0.208, 1,    123.011,  -31.3,    1.0243, 2,    123.018,  148.7,    1.0244, 0, 0, 0, 0
"SX3067448C", 0.208, 1,    124.272,   89.7,    1.0348, 2,    124.279,  -90.3,    1.0349, 0, 0, 0, 0
"SX2935552C", 0.208, 1,    124.157,   89.6,    1.0339, 2,    124.165,  -90.4,    1.0339, 0, 0, 0, 0
"SX2822864C", 0.208, 1,    123.489,   89.6,    1.0283, 2,    123.496,  -90.4,    1.0284, 0, 0, 0, 0
"SX2822865C", 0.208, 1,     123.22,   89.5,    1.0261, 2,    123.227,  -90.5,    1.0261, 0, 0, 0, 0
"SX2916605C", 0.208, 1,    123.345,   89.5,    1.0271, 2,    123.352,  -90.5,    1.0272, 0, 0, 0, 0
"SX3085394C", 0.208, 1,    123.504,   89.6,    1.0284, 2,    123.512,  -90.4,    1.0285, 0, 0, 0, 0
"SX2804250C", 0.208, 1,    123.468,   89.6,    1.0281, 2,    123.475,  -90.4,    1.0282, 0, 0, 0, 0
"SX3048205C", 0.208, 1,    122.829,   89.5,    1.0228, 2,    122.836,  -90.5,    1.0229, 0, 0, 0, 0
"SX3048228C", 0.208, 1,    122.197,   89.4,    1.0176, 2,    122.204,  -90.6,    1.0176, 0, 0, 0, 0
"SX2935550C", 0.208, 1,    122.429,   89.5,    1.0195, 2,    122.436,  -90.5,    1.0195, 0, 0, 0, 0
"SX2710509C", 0.208, 1,    121.548,   89.3,    1.0121, 2,    121.555,  -90.7,    1.0122, 0, 0, 0, 0
"SX2822862C", 0.208, 1,    122.106,   89.4,    1.0168, 2,    122.113,  -90.6,    1.0169, 0, 0, 0, 0
"SX3066806C", 0.208, 1,    101.257,   84.2,   0.84319, 2,    101.262,  -95.8,   0.84323, 0, 0, 0, 0
"SX2916606C", 0.208, 1,    123.555,   89.6,    1.0289, 2,    123.562,  -90.4,    1.0289, 0, 0, 0, 0
"SX3235243C", 0.208, 1,    123.031,   91.8,    1.0245, 2,    123.038,  -88.2,    1.0246, 0, 0, 0, 0
"SX2786273B", 0.208, 1,    124.209, -152.8,    1.0343, 2,    124.216,   27.2,    1.0344, 0, 0, 0, 0
"SX2805036B", 0.208, 1,     123.57, -153.1,     1.029, 2,    123.577,   26.9,     1.029, 0, 0, 0, 0
"SX3178997C", 0.208, 1,    124.174,   88.7,     1.034, 2,    124.181,  -91.3,    1.0341, 0, 0, 0, 0
"SX3122849B", 0.208, 1,    122.176, -154.1,    1.0174, 2,    122.183,   25.9,    1.0174, 0, 0, 0, 0
"SX2766750C", 0.208, 1,    124.304,   88.7,    1.0351, 2,    124.311,  -91.3,    1.0352, 0, 0, 0, 0
"SX2763153A", 0.208, 1,    119.327,  -34.4,   0.99365, 2,    119.334,  145.5,   0.99371, 0, 0, 0, 0
"SX3104157C", 0.208, 1,    123.917,   88.6,    1.0319, 2,    123.925,  -91.4,    1.0319, 0, 0, 0, 0
"SX_293471A", 0.208, 1,    119.718,  -34.4,   0.99692, 2,    119.725,  145.6,   0.99697, 0, 0, 0, 0
"SX_293471B", 0.208, 1,    122.061, -154.1,    1.0164, 2,    122.068,   25.9,    1.0165, 0, 0, 0, 0
"SX_293471C", 0.208, 1,    124.058,   88.6,    1.0331, 2,    124.065,  -91.4,    1.0331, 0, 0, 0, 0
"SX2748158A", 0.208, 1,    120.017,  -34.4,    0.9994, 2,    120.024,  145.6,   0.99946, 0, 0, 0, 0
"SX3104133A", 0.208, 1,    104.223,  -37.6,   0.86788, 2,    104.228,  142.4,   0.86792, 0, 0, 0, 0
"SX2673346C", 0.208, 1,    123.899,   88.6,    1.0317, 2,    123.906,  -91.4,    1.0318, 0, 0, 0, 0
"SX3254238B", 0.208, 1,    122.205, -154.1,    1.0176, 2,    122.212,   25.9,    1.0177, 0, 0, 0, 0
"SX3048230C", 0.208, 1,        124,   88.6,    1.0326, 2,    124.007,  -91.4,    1.0326, 0, 0, 0, 0
"SX2841637C", 0.208, 1,    124.171,   88.7,     1.034, 2,    124.178,  -91.3,     1.034, 0, 0, 0, 0
"SX2897780B", 0.208, 1,    122.641, -154.0,    1.0213, 2,    122.648,   26.0,    1.0213, 0, 0, 0, 0
"SX3235255B", 0.208, 1,    121.735, -154.3,    1.0137, 2,    121.742,   25.7,    1.0138, 0, 0, 0, 0
"SX3216370A", 0.208, 1,    119.795,  -34.5,   0.99756, 2,    119.802,  145.5,   0.99761, 0, 0, 0, 0
"SX3216370B", 0.208, 1,    122.027, -154.2,    1.0161, 2,    122.035,   25.8,    1.0162, 0, 0, 0, 0
"SX3216370C", 0.208, 1,    123.538,   88.4,    1.0287, 2,    123.545,  -91.6,    1.0288, 0, 0, 0, 0
"SX2785527A", 0.208, 1,     119.99,  -34.5,   0.99918, 2,    119.997,  145.5,   0.99924, 0, 0, 0, 0
"SX2766729A", 0.208, 1,    119.979,  -34.4,   0.99908, 2,    119.986,  145.6,   0.99914, 0, 0, 0, 0
"SX3197641A", 0.208, 1,    121.478,  -33.4,    1.0116, 2,    121.486,  146.6,    1.0116, 0, 0, 0, 0
"SX2973161A", 0.208, 1,    121.784,  -33.3,    1.0141, 2,    121.791,  146.7,    1.0142, 0, 0, 0, 0
"SX2673306C", 0.208, 1,    121.284,   89.4,    1.0099, 2,    121.291,  -90.6,      1.01, 0, 0, 0, 0
"SX2785515C", 0.208, 1,    120.956,   89.3,    1.0072, 2,    120.963,  -90.7,    1.0073, 0, 0, 0, 0
"SX2729429A", 0.208, 1,    121.025,  -33.5,    1.0078, 2,    121.033,  146.5,    1.0079, 0, 0, 0, 0
"SX2841633A", 0.208, 1,    121.645,  -33.3,     1.013, 2,    121.652,  146.7,     1.013, 0, 0, 0, 0
"SX3235258A", 0.208, 1,    121.335,  -33.4,    1.0104, 2,    121.342,  146.6,    1.0104, 0, 0, 0, 0
"SX3235258B", 0.208, 1,    123.682, -155.7,    1.0299, 2,     123.69,   24.3,      1.03, 0, 0, 0, 0
"SX3235258C", 0.208, 1,    122.935,   92.3,    1.0237, 2,    122.942,  -87.8,    1.0238, 0, 0, 0, 0
"SX2729414A", 0.208, 1,    121.111,  -33.4,    1.0085, 2,    121.118,  146.6,    1.0086, 0, 0, 0, 0
"SX2729414B", 0.208, 1,    123.261, -155.8,    1.0264, 2,    123.269,   24.2,    1.0265, 0, 0, 0, 0
"SX2729414C", 0.208, 1,    123.227,   92.4,    1.0261, 2,    123.234,  -87.6,    1.0262, 0, 0, 0, 0
"SX2973167B", 0.208, 1,     123.29, -155.9,    1.0267, 2,    123.297,   24.1,    1.0267, 0, 0, 0, 0
"SX3189189B", 0.208, 1,    123.867, -155.7,    1.0315, 2,    123.874,   24.3,    1.0315, 0, 0, 0, 0
"SX3189188C", 0.208, 1,    123.172,   92.4,    1.0257, 2,    123.179,  -87.6,    1.0257, 0, 0, 0, 0
"SX2935560C", 0.208, 1,    123.156,   92.4,    1.0255, 2,    123.163,  -87.6,    1.0256, 0, 0, 0, 0
"SX2916610B", 0.208, 1,    123.621, -155.8,    1.0294, 2,    123.628,   24.2,    1.0295, 0, 0, 0, 0
"SX3216368C", 0.208, 1,     122.91,   92.3,    1.0235, 2,    122.918,  -87.7,    1.0236, 0, 0, 0, 0
"SX3207907A", 0.208, 1,    120.614,  -33.5,    1.0044, 2,    120.621,  146.5,    1.0044, 0, 0, 0, 0
"SX3207907B", 0.208, 1,    123.846, -155.7,    1.0313, 2,    123.853,   24.3,    1.0313, 0, 0, 0, 0
"SX3207907C", 0.208, 1,    123.274,   92.4,    1.0265, 2,    123.281,  -87.6,    1.0266, 0, 0, 0, 0
"SX2973166C", 0.208, 1,    122.624,   92.3,    1.0211, 2,    122.631,  -87.7,    1.0212, 0, 0, 0, 0
"SX2710532C", 0.208, 1,    122.494,   92.2,      1.02, 2,    122.501,  -87.8,    1.0201, 0, 0, 0, 0
"SX2860504A", 0.208, 1,    120.739,  -33.5,    1.0054, 2,    120.746,  146.5,    1.0055, 0, 0, 0, 0
"SX3085403A", 0.208, 1,    120.646,  -33.5,    1.0046, 2,    120.653,  146.5,    1.0047, 0, 0, 0, 0
"SX2954355A", 0.208, 1,     120.78,  -33.5,    1.0058, 2,    120.787,  146.5,    1.0058, 0, 0, 0, 0
"SX3122827A", 0.208, 1,    120.256,  -33.6,    1.0014, 2,    120.263,  146.4,    1.0014, 0, 0, 0, 0
"SX3195751A", 0.208, 1,    120.305,  -33.9,    1.0018, 2,    120.312,  146.1,    1.0019, 0, 0, 0, 0
"SX2766724C", 0.208, 1,    123.432,   92.3,    1.0278, 2,    123.439,  -87.7,    1.0279, 0, 0, 0, 0
"SX3197647A", 0.208, 1,    121.347,  -33.4,    1.0105, 2,    121.354,  146.6,    1.0105, 0, 0, 0, 0
"SX2821010A", 0.208, 1,    120.759,  -33.8,    1.0056, 2,    120.766,  146.2,    1.0056, 0, 0, 0, 0
"SX2895461A", 0.208, 1,    120.427,  -33.9,    1.0028, 2,    120.434,  146.1,    1.0029, 0, 0, 0, 0
"SX2952014A", 0.208, 1,    120.302,  -33.9,    1.0018, 2,    120.309,  146.1,    1.0018, 0, 0, 0, 0
"SX3010585A", 0.208, 1,    120.547,  -33.8,    1.0038, 2,    120.554,  146.2,    1.0039, 0, 0, 0, 0
"SX3120502A", 0.208, 1,    120.278,  -34.0,    1.0016, 2,    120.285,  146.0,    1.0016, 0, 0, 0, 0
"SX3101789A", 0.208, 1,    119.592,  -33.9,   0.99586, 2,    119.598,  146.1,   0.99592, 0, 0, 0, 0
"SX3178982A", 0.208, 1,    119.768,  -33.9,   0.99733, 2,    119.775,  146.1,   0.99739, 0, 0, 0, 0
"SX2841623A", 0.208, 1,    119.663,  -33.9,   0.99646, 2,     119.67,  146.1,   0.99651, 0, 0, 0, 0
"SX3010563A", 0.208, 1,    118.862,  -34.1,   0.98979, 2,    118.869,  145.9,   0.98984, 0, 0, 0, 0
"SX2766727B", 0.208, 1,    121.175, -154.3,     1.009, 2,    121.182,   25.7,    1.0091, 0, 0, 0, 0
"SX3029507B", 0.208, 1,     121.99, -154.1,    1.0158, 2,    121.998,   25.9,    1.0159, 0, 0, 0, 0
"SX3197643B", 0.208, 1,    121.333, -154.2,    1.0104, 2,     121.34,   25.8,    1.0104, 0, 0, 0, 0
"SX3122823B", 0.208, 1,    121.883, -154.1,    1.0149, 2,     121.89,   25.9,     1.015, 0, 0, 0, 0
"SX2766726B", 0.208, 1,    122.026, -154.1,    1.0161, 2,    122.034,   25.9,    1.0162, 0, 0, 0, 0
"SX2785526B", 0.208, 1,    121.517, -154.2,    1.0119, 2,    121.524,   25.8,     1.012, 0, 0, 0, 0
"SX2973162B", 0.208, 1,    121.633, -154.2,    1.0129, 2,     121.64,   25.8,    1.0129, 0, 0, 0, 0
"SX3010570A", 0.208, 1,    118.719,  -34.5,    0.9886, 2,    118.726,  145.5,   0.98865, 0, 0, 0, 0
"SX2991919A", 0.208, 1,    118.406,  -34.6,   0.98599, 2,    118.413,  145.4,   0.98604, 0, 0, 0, 0
"SX3122824A", 0.208, 1,    118.152,  -34.6,   0.98387, 2,    118.159,  145.4,   0.98393, 0, 0, 0, 0
"SX2860489A", 0.208, 1,    118.716,  -34.5,   0.98857, 2,    118.723,  145.5,   0.98863, 0, 0, 0, 0
"SX3104131A", 0.208, 1,    118.376,  -34.5,   0.98574, 2,    118.383,  145.5,    0.9858, 0, 0, 0, 0
"SX3048210A", 0.208, 1,    118.425,  -34.5,   0.98614, 2,    118.432,  145.5,    0.9862, 0, 0, 0, 0
"SX2897778A", 0.208, 1,    118.166,  -34.6,   0.98398, 2,    118.172,  145.4,   0.98404, 0, 0, 0, 0
"SX3104132A", 0.208, 1,    118.015,  -34.6,   0.98273, 2,    118.022,  145.4,   0.98279, 0, 0, 0, 0
"SX3085402A", 0.208, 1,    104.519,  -36.7,   0.87035, 2,    104.524,  143.3,   0.87039, 0, 0, 0, 0
"SX2804252A", 0.208, 1,    118.223,  -34.5,   0.98446, 2,     118.23,  145.5,   0.98452, 0, 0, 0, 0
"SX3048214A", 0.208, 1,      118.1,  -34.6,   0.98344, 2,    118.107,  145.4,   0.98349, 0, 0, 0, 0
"SX3235275B", 0.208, 1,     121.99, -154.1,    1.0158, 2,    121.997,   25.9,    1.0159, 0, 0, 0, 0
"SX2897779C", 0.208, 1,    124.213,   88.7,    1.0343, 2,     124.22,  -91.3,    1.0344, 0, 0, 0, 0
"SX2804261C", 0.208, 1,    123.852,   88.6,    1.0313, 2,    123.859,  -91.4,    1.0314, 0, 0, 0, 0
"SX3178980C", 0.208, 1,    123.888,   88.6,    1.0316, 2,    123.895,  -91.4,    1.0317, 0, 0, 0, 0
"SX2973164A", 0.208, 1,    118.032,  -34.6,   0.98287, 2,    118.038,  145.3,   0.98293, 0, 0, 0, 0
"SX2748132A", 0.208, 1,    120.299,  -33.5,    1.0017, 2,    120.306,  146.5,    1.0018, 0, 0, 0, 0
"SX3254205C", 0.208, 1,    123.972,   88.6,    1.0323, 2,     123.98,  -91.4,    1.0324, 0, 0, 0, 0
"SX3010569A", 0.208, 1,    120.032,  -34.4,   0.99953, 2,    120.039,  145.6,   0.99958, 0, 0, 0, 0
"SX2673321A", 0.208, 1,    119.938,  -34.4,   0.99874, 2,    119.945,  145.6,    0.9988, 0, 0, 0, 0
"SX2954354A", 0.208, 1,    119.965,  -34.4,   0.99897, 2,    119.972,  145.6,   0.99903, 0, 0, 0, 0
"SX2710519A", 0.208, 1,    119.806,  -34.5,   0.99764, 2,    119.813,  145.5,    0.9977, 0, 0, 0, 0
"SX3066819A", 0.208, 1,    119.887,  -34.4,   0.99832, 2,    119.894,  145.6,   0.99838, 0, 0, 0, 0
"SX3029499A", 0.208, 1,    118.539,  -34.8,   0.98709, 2,    118.546,  145.2,   0.98715, 0, 0, 0, 0
"SX2897772A", 0.208, 1,    119.788,  -34.5,   0.99749, 2,    119.795,  145.5,   0.99755, 0, 0, 0, 0
"SX3122826A", 0.208, 1,    120.434,  -34.4,    1.0029, 2,    120.441,  145.6,    1.0029, 0, 0, 0, 0
"SX2691953A", 0.208, 1,     120.22,  -34.5,    1.0011, 2,    120.227,  145.5,    1.0011, 0, 0, 0, 0
"SX2860491A", 0.208, 1,    120.376,  -34.5,    1.0024, 2,    120.383,  145.5,    1.0024, 0, 0, 0, 0
"SX2860491B", 0.208, 1,    122.748, -154.0,    1.0221, 2,    122.755,   26.0,    1.0222, 0, 0, 0, 0
"SX2991922A", 0.208, 1,    119.466,  -34.7,   0.99481, 2,    119.473,  145.3,   0.99487, 0, 0, 0, 0
"SX2991923A", 0.208, 1,    120.793,  -34.4,    1.0059, 2,      120.8,  145.6,    1.0059, 0, 0, 0, 0
"SX3085400C", 0.208, 1,     123.03,   88.9,    1.0245, 2,    123.037,  -91.1,    1.0246, 0, 0, 0, 0
"SX3141399C", 0.208, 1,    123.523,   89.0,    1.0286, 2,    123.531,  -91.0,    1.0287, 0, 0, 0, 0
"SX2954351C", 0.208, 1,    123.388,   89.0,    1.0275, 2,    123.395,  -91.0,    1.0275, 0, 0, 0, 0
"SX3235266C", 0.208, 1,    123.385,   89.0,    1.0274, 2,    123.392,  -91.0,    1.0275, 0, 0, 0, 0
"SX2841626C", 0.208, 1,    123.141,   88.9,    1.0254, 2,    123.148,  -91.1,    1.0255, 0, 0, 0, 0
"SX2954350C", 0.208, 1,    123.127,   88.9,    1.0253, 2,    123.134,  -91.1,    1.0254, 0, 0, 0, 0
"SX3178977C", 0.208, 1,    123.258,   88.9,    1.0264, 2,    123.265,  -91.1,    1.0264, 0, 0, 0, 0
"SX3160105C", 0.208, 1,    122.942,   88.8,    1.0238, 2,    122.949,  -91.2,    1.0238, 0, 0, 0, 0
"SX2691945C", 0.208, 1,    123.363,   89.0,    1.0273, 2,    123.371,  -91.0,    1.0273, 0, 0, 0, 0
"SX3010567C", 0.208, 1,    123.128,   88.9,    1.0253, 2,    123.135,  -91.1,    1.0254, 0, 0, 0, 0
"SX2841625C", 0.208, 1,    122.323,   88.6,    1.0186, 2,     122.33,  -91.4,    1.0187, 0, 0, 0, 0
"SX2897776C", 0.208, 1,    123.446,   89.0,     1.028, 2,    123.453,  -91.0,     1.028, 0, 0, 0, 0
"SX3254215C", 0.208, 1,    122.363,   88.7,    1.0189, 2,    122.371,  -91.3,     1.019, 0, 0, 0, 0
"SX3122819C", 0.208, 1,    123.198,   89.0,    1.0259, 2,    123.205,  -91.0,    1.0259, 0, 0, 0, 0
"SX2748133C", 0.208, 1,    123.372,   89.0,    1.0273, 2,    123.379,  -91.0,    1.0274, 0, 0, 0, 0
"SX3085399C", 0.208, 1,    123.511,   89.0,    1.0285, 2,    123.518,  -91.0,    1.0286, 0, 0, 0, 0
"SX2879074A", 0.208, 1,    120.754,  -33.4,    1.0055, 2,    120.761,  146.6,    1.0056, 0, 0, 0, 0
"SX3122820A", 0.208, 1,    120.564,  -33.5,     1.004, 2,    120.571,  146.5,     1.004, 0, 0, 0, 0
"SX2710517A", 0.208, 1,    120.557,  -33.5,    1.0039, 2,    120.564,  146.5,     1.004, 0, 0, 0, 0
"SX3197639A", 0.208, 1,    120.611,  -33.5,    1.0043, 2,    120.618,  146.5,    1.0044, 0, 0, 0, 0
"SX3160106A", 0.208, 1,    120.843,  -33.4,    1.0063, 2,     120.85,  146.6,    1.0063, 0, 0, 0, 0
"SX3008248A", 0.208, 1,    116.264,  -34.2,   0.96815, 2,    116.271,  145.8,   0.96821, 0, 0, 0, 0
"SX3235247A", 0.208, 1,    117.989,  -34.0,   0.98251, 2,    117.996,  146.0,   0.98257, 0, 0, 0, 0
"SX2673312A", 0.208, 1,     102.85,  -37.1,   0.85645, 2,    102.855,  142.9,   0.85649, 0, 0, 0, 0
"SX2691944A", 0.208, 1,    118.365,  -33.9,   0.98565, 2,    118.372,  146.1,    0.9857, 0, 0, 0, 0
"SX2710516A", 0.208, 1,    118.307,  -33.9,   0.98517, 2,    118.314,  146.1,   0.98522, 0, 0, 0, 0
"SX2804256B", 0.208, 1,    121.572, -156.7,    1.0124, 2,    121.579,   23.3,    1.0124, 0, 0, 0, 0
"SX2954347B", 0.208, 1,    122.418, -156.5,    1.0194, 2,    122.425,   23.5,    1.0195, 0, 0, 0, 0
"SX3178975B", 0.208, 1,    120.951, -156.2,    1.0072, 2,    120.958,   23.8,    1.0072, 0, 0, 0, 0
"SX3160100B", 0.208, 1,    120.958, -156.2,    1.0072, 2,    120.965,   23.8,    1.0073, 0, 0, 0, 0
"SX3085390B", 0.208, 1,    121.255, -156.1,    1.0097, 2,    121.262,   23.9,    1.0098, 0, 0, 0, 0
"SX2748152B", 0.208, 1,    122.091, -156.5,    1.0167, 2,    122.098,   23.5,    1.0167, 0, 0, 0, 0
"SX2729434B", 0.208, 1,    100.824, -161.8,   0.83958, 2,    100.829,   18.2,   0.83962, 0, 0, 0, 0
"SX2916608C", 0.208, 1,    122.497,   92.2,      1.02, 2,    122.504,  -87.8,    1.0201, 0, 0, 0, 0
"SX2673313B", 0.208, 1,    121.658, -156.6,    1.0131, 2,    121.666,   23.4,    1.0131, 0, 0, 0, 0
"SX2804257B", 0.208, 1,    100.731, -161.8,    0.8388, 2,    100.736,   18.2,   0.83884, 0, 0, 0, 0
"SX2860485B", 0.208, 1,    121.476, -156.6,    1.0116, 2,    121.483,   23.4,    1.0116, 0, 0, 0, 0
"SX2860506B", 0.208, 1,    121.518, -156.6,    1.0119, 2,    121.525,   23.4,     1.012, 0, 0, 0, 0
"SX3122815B", 0.208, 1,    121.124, -156.7,    1.0086, 2,    121.131,   23.3,    1.0087, 0, 0, 0, 0
"SX3254213B", 0.208, 1,    121.384, -156.6,    1.0108, 2,    121.391,   23.4,    1.0108, 0, 0, 0, 0
"SX2785543B", 0.208, 1,    121.354, -156.6,    1.0105, 2,    121.361,   23.4,    1.0106, 0, 0, 0, 0
"SX3235248C", 0.208, 1,     122.69,   92.3,    1.0217, 2,    122.697,  -87.7,    1.0217, 0, 0, 0, 0
"SX2764412A", 0.208, 1,    117.037,  -34.0,   0.97458, 2,    117.043,  146.0,   0.97464, 0, 0, 0, 0
"SX3027132A", 0.208, 1,    116.847,  -34.1,   0.97301, 2,    116.854,  145.9,   0.97306, 0, 0, 0, 0
"SX3101787A", 0.208, 1,    116.992,  -34.0,   0.97421, 2,    116.999,  146.0,   0.97427, 0, 0, 0, 0
"SX3101788A", 0.208, 1,    116.538,  -34.1,   0.97043, 2,    116.544,  145.9,   0.97048, 0, 0, 0, 0
"SX2876812A", 0.208, 1,    116.812,  -34.1,   0.97271, 2,    116.818,  145.9,   0.97277, 0, 0, 0, 0
"SX2970811A", 0.208, 1,    116.441,  -34.1,   0.96963, 2,    116.448,  145.9,   0.96968, 0, 0, 0, 0
"SX2916607C", 0.208, 1,    122.522,   92.3,    1.0203, 2,    122.529,  -87.7,    1.0203, 0, 0, 0, 0
"SX3010564C", 0.208, 1,    122.513,   92.3,    1.0202, 2,     122.52,  -87.7,    1.0202, 0, 0, 0, 0
"SX2710515C", 0.208, 1,     122.18,   92.3,    1.0174, 2,    122.187,  -87.7,    1.0175, 0, 0, 0, 0
"SX2766746C", 0.208, 1,    121.918,   92.2,    1.0152, 2,    121.926,  -87.8,    1.0153, 0, 0, 0, 0
"SX2691941C", 0.208, 1,     122.33,   92.3,    1.0187, 2,    122.337,  -87.7,    1.0187, 0, 0, 0, 0
"SX3235241C", 0.208, 1,    122.008,   92.2,     1.016, 2,    122.015,  -87.8,     1.016, 0, 0, 0, 0
"SX3104118C", 0.208, 1,     122.24,   92.3,    1.0179, 2,    122.247,  -87.7,     1.018, 0, 0, 0, 0
"SX2748126C", 0.208, 1,    121.714,   92.1,    1.0135, 2,    121.721,  -87.9,    1.0136, 0, 0, 0, 0
"SX3235267C", 0.208, 1,    121.993,   92.2,    1.0159, 2,        122,  -87.8,    1.0159, 0, 0, 0, 0
"SX2841645C", 0.208, 1,    121.944,   92.2,    1.0154, 2,    121.951,  -87.8,    1.0155, 0, 0, 0, 0
"SX3066829C", 0.208, 1,    106.187,   89.1,   0.88424, 2,    106.195,  -90.9,    0.8843, 0, 0, 0, 0
"SX3254203B", 0.208, 1,    120.645, -156.2,    1.0046, 2,    120.652,   23.8,    1.0047, 0, 0, 0, 0
"SX2860480B", 0.208, 1,    120.128, -156.3,    1.0003, 2,    120.135,   23.7,    1.0004, 0, 0, 0, 0
"SX3197624B", 0.208, 1,     120.35, -156.3,    1.0022, 2,    120.356,   23.7,    1.0022, 0, 0, 0, 0
"SX2822860B", 0.208, 1,    120.508, -156.2,    1.0035, 2,    120.515,   23.8,    1.0035, 0, 0, 0, 0
"SX3048199B", 0.208, 1,    99.8257, -161.4,   0.83126, 2,    99.8304,   18.6,    0.8313, 0, 0, 0, 0
"SX2710508B", 0.208, 1,    120.632, -156.2,    1.0045, 2,    120.639,   23.8,    1.0046, 0, 0, 0, 0
"SX3122810B", 0.208, 1,    120.919, -156.1,    1.0069, 2,    120.926,   23.8,     1.007, 0, 0, 0, 0
"SX2897765B", 0.208, 1,     120.66, -156.3,    1.0048, 2,    120.667,   23.7,    1.0048, 0, 0, 0, 0
"SX2804248B", 0.208, 1,    120.865, -156.2,    1.0065, 2,    120.872,   23.8,    1.0065, 0, 0, 0, 0
"SX2785512B", 0.208, 1,    120.817, -156.2,    1.0061, 2,    120.824,   23.8,    1.0061, 0, 0, 0, 0
"SX2935553B", 0.208, 1,    121.257, -156.1,    1.0097, 2,    121.264,   23.9,    1.0098, 0, 0, 0, 0
"SX3048207B", 0.208, 1,     121.12, -156.2,    1.0086, 2,    121.127,   23.8,    1.0086, 0, 0, 0, 0
"SX2729427B", 0.208, 1,    121.154, -156.2,    1.0089, 2,    121.161,   23.8,    1.0089, 0, 0, 0, 0
"SX2748131B", 0.208, 1,    121.162, -156.2,    1.0089, 2,    121.169,   23.8,     1.009, 0, 0, 0, 0
"SX2879066B", 0.208, 1,    121.509, -156.1,    1.0118, 2,    121.516,   23.9,    1.0119, 0, 0, 0, 0
"SX2973152B", 0.208, 1,    121.561, -156.1,    1.0123, 2,    121.568,   23.9,    1.0123, 0, 0, 0, 0
"SX2879068B", 0.208, 1,    121.868, -156.1,    1.0148, 2,    121.875,   23.9,    1.0149, 0, 0, 0, 0
"SX2860484B", 0.208, 1,    121.646, -156.1,     1.013, 2,    121.653,   23.9,     1.013, 0, 0, 0, 0
"SX3085397B", 0.208, 1,    121.371, -156.1,    1.0107, 2,    121.378,   23.9,    1.0107, 0, 0, 0, 0
"SX3066812A", 0.208, 1,    120.762,  -33.4,    1.0056, 2,    120.769,  146.6,    1.0057, 0, 0, 0, 0
"SX3216344B", 0.208, 1,    122.058, -156.0,    1.0164, 2,    122.065,   24.0,    1.0165, 0, 0, 0, 0
"SX2860501B", 0.208, 1,    121.941, -156.1,    1.0154, 2,    121.948,   23.9,    1.0155, 0, 0, 0, 0
"SX3197632B", 0.208, 1,    121.964, -156.1,    1.0156, 2,    121.971,   23.9,    1.0157, 0, 0, 0, 0
"SX2710514B", 0.208, 1,    121.904, -156.1,    1.0151, 2,    121.911,   23.9,    1.0152, 0, 0, 0, 0
"SX3048203B", 0.208, 1,    121.308, -156.2,    1.0102, 2,    121.315,   23.8,    1.0102, 0, 0, 0, 0
"SX2860500B", 0.208, 1,    121.694, -156.1,    1.0134, 2,    121.701,   23.9,    1.0134, 0, 0, 0, 0
"SX3197660B", 0.208, 1,    120.143, -156.4,    1.0005, 2,     120.15,   23.6,    1.0005, 0, 0, 0, 0
"SX2897800B", 0.208, 1,    121.062, -156.3,    1.0081, 2,    121.069,   23.7,    1.0082, 0, 0, 0, 0
"SX3235246B", 0.208, 1,    121.765, -156.1,     1.014, 2,    121.772,   23.9,     1.014, 0, 0, 0, 0
"SX2710512B", 0.208, 1,    121.246, -156.2,    1.0096, 2,    121.253,   23.8,    1.0097, 0, 0, 0, 0
"SX2897791B", 0.208, 1,    107.418, -157.1,   0.89449, 2,    107.426,   22.9,   0.89455, 0, 0, 0, 0
"SX2916618B", 0.208, 1,    120.297, -155.1,    1.0017, 2,    120.304,   24.9,    1.0018, 0, 0, 0, 0
"SX3160113B", 0.208, 1,     104.42, -158.3,   0.86952, 2,    104.425,   21.7,   0.86956, 0, 0, 0, 0
"SX2804269B", 0.208, 1,    120.161, -155.1,    1.0006, 2,    120.168,   24.9,    1.0007, 0, 0, 0, 0
"SX2989564B", 0.208, 1,      120.1, -155.2,    1.0001, 2,    120.107,   24.8,    1.0002, 0, 0, 0, 0
"SX2897789B", 0.208, 1,    99.5207, -160.4,   0.82873, 2,    99.5254,   19.6,   0.82876, 0, 0, 0, 0
"SX2690941B", 0.208, 1,    121.617, -156.1,    1.0127, 2,    121.624,   23.9,    1.0128, 0, 0, 0, 0
"SX3234185B", 0.208, 1,    121.214, -156.2,    1.0094, 2,    121.221,   23.8,    1.0094, 0, 0, 0, 0
"SX3065750B", 0.208, 1,     121.36, -156.1,    1.0106, 2,    121.367,   23.9,    1.0106, 0, 0, 0, 0
"SX3159037B", 0.208, 1,    121.332, -156.1,    1.0104, 2,    121.339,   23.9,    1.0104, 0, 0, 0, 0
"SX2748124B", 0.208, 1,    121.442, -156.1,    1.0113, 2,    121.449,   23.9,    1.0113, 0, 0, 0, 0
"SX2710504B", 0.208, 1,    121.525, -156.1,     1.012, 2,    121.532,   23.9,     1.012, 0, 0, 0, 0
"SX2954346B", 0.208, 1,    121.233, -156.2,    1.0095, 2,     121.24,   23.8,    1.0096, 0, 0, 0, 0
"SX2710505B", 0.208, 1,      121.1, -156.2,    1.0084, 2,    121.107,   23.8,    1.0085, 0, 0, 0, 0
"SX3178974B", 0.208, 1,    121.138, -156.2,    1.0087, 2,    121.145,   23.8,    1.0088, 0, 0, 0, 0
"SX2691943B", 0.208, 1,    120.543, -156.4,    1.0038, 2,    120.551,   23.6,    1.0038, 0, 0, 0, 0
"SX2916603B", 0.208, 1,    120.707, -156.2,    1.0051, 2,    120.714,   23.8,    1.0052, 0, 0, 0, 0
"SX2804254A", 0.208, 1,    121.143,  -33.3,    1.0088, 2,     121.15,  146.7,    1.0088, 0, 0, 0, 0
"SX2710513B", 0.208, 1,    121.005, -156.3,    1.0076, 2,    121.012,   23.7,    1.0077, 0, 0, 0, 0
"SX2973149B", 0.208, 1,    120.341, -156.3,    1.0021, 2,    120.348,   23.7,    1.0022, 0, 0, 0, 0
"SX3010562B", 0.208, 1,    121.253, -156.2,    1.0097, 2,     121.26,   23.8,    1.0098, 0, 0, 0, 0
"SX3254228B", 0.208, 1,     119.83, -155.2,   0.99784, 2,    119.837,   24.8,    0.9979, 0, 0, 0, 0
"SX2936213B", 0.208, 1,    125.681, -152.2,    1.0466, 2,    125.688,   27.8,    1.0466, 0, 0, 0, 0
"SX2692633C", 0.208, 1,    127.984,   92.7,    1.0657, 2,    127.992,  -87.3,    1.0658, 0, 0, 0, 0
"SX3179646B", 0.208, 1,    124.114, -151.9,    1.0335, 2,    124.121,   28.0,    1.0336, 0, 0, 0, 0
"SX3104830C", 0.208, 1,    127.581,   92.6,    1.0624, 2,    127.588,  -87.4,    1.0624, 0, 0, 0, 0
"SX3142078B", 0.208, 1,    123.593, -153.0,    1.0292, 2,      123.6,   27.0,    1.0292, 0, 0, 0, 0
"SX2879752B", 0.208, 1,    124.194, -152.9,    1.0342, 2,    124.201,   27.1,    1.0342, 0, 0, 0, 0
"SX2952003B", 0.208, 1,    124.492, -151.6,    1.0367, 2,    124.499,   28.4,    1.0367, 0, 0, 0, 0
"SX2990826A", 0.208, 1,    118.531,  -30.9,   0.98703, 2,    118.538,  149.1,   0.98708, 0, 0, 0, 0
"SX2990826B", 0.208, 1,     124.26, -151.7,    1.0347, 2,    124.267,   28.3,    1.0348, 0, 0, 0, 0
"SX2990826C", 0.208, 1,    127.177,   92.1,     1.059, 2,    127.184,  -87.9,    1.0591, 0, 0, 0, 0
"SX3197626C", 0.208, 1,    121.954,   89.4,    1.0155, 2,    121.962,  -90.6,    1.0156, 0, 0, 0, 0
"SX3066807C", 0.208, 1,    121.836,   89.4,    1.0145, 2,    121.843,  -90.6,    1.0146, 0, 0, 0, 0
"SX3197627C", 0.208, 1,    121.671,   89.4,    1.0132, 2,    121.678,  -90.6,    1.0132, 0, 0, 0, 0
"SX3216343C", 0.208, 1,    121.428,   89.4,    1.0112, 2,    121.435,  -90.6,    1.0112, 0, 0, 0, 0
"SX3085393C", 0.208, 1,    120.966,   89.3,    1.0073, 2,    120.973,  -90.7,    1.0074, 0, 0, 0, 0
"SX2897770C", 0.208, 1,      105.5,   86.2,   0.87852, 2,    105.505,  -93.8,   0.87856, 0, 0, 0, 0
"SX2748128C", 0.208, 1,    121.488,   89.4,    1.0117, 2,    121.495,  -90.6,    1.0117, 0, 0, 0, 0
"SX3085392C", 0.208, 1,    120.461,   89.1,    1.0031, 2,    120.468,  -90.9,    1.0032, 0, 0, 0, 0
"SX3029497C", 0.208, 1,    121.388,   89.3,    1.0108, 2,    121.395,  -90.7,    1.0109, 0, 0, 0, 0
"SX2673307C", 0.208, 1,     121.35,   89.4,    1.0105, 2,    121.357,  -90.6,    1.0106, 0, 0, 0, 0
"SX2729406C", 0.208, 1,    100.416,   84.1,   0.83618, 2,    100.421,  -95.9,   0.83622, 0, 0, 0, 0
"SX2897768C", 0.208, 1,    120.409,   89.2,    1.0027, 2,    120.416,  -90.8,    1.0027, 0, 0, 0, 0
