Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3
"SX2731712B", 0.208, 1,    120.768, -156.7,    1.0057, 2,    120.775,   23.3,    1.0057, 0, 0, 0, 0
"SX3010580B", 0.208, 1,    120.976, -156.7,    1.0074, 2,    120.983,   23.3,    1.0074, 0, 0, 0, 0
"SX3216361B", 0.208, 1,    121.282, -156.7,    1.0099, 2,    121.289,   23.3,      1.01, 0, 0, 0, 0
"SX2879089C", 0.208, 1,    121.606,   92.2,    1.0126, 2,    121.613,  -87.8,    1.0127, 0, 0, 0, 0
"SX3232301C", 0.208, 1,    122.526,   91.8,    1.0203, 2,    122.533,  -88.2,    1.0204, 0, 0, 0, 0
"SX2763811C", 0.208, 1,    122.319,   91.8,    1.0186, 2,    122.326,  -88.2,    1.0186, 0, 0, 0, 0
"SX2970258C", 0.208, 1,    122.651,   91.8,    1.0213, 2,    122.658,  -88.3,    1.0214, 0, 0, 0, 0
"SX2763812C", 0.208, 1,    122.492,   91.8,      1.02, 2,    122.499,  -88.2,    1.0201, 0, 0, 0, 0
"SX3101194C", 0.208, 1,    122.444,   91.8,    1.0196, 2,    122.451,  -88.2,    1.0197, 0, 0, 0, 0
"SX2916625B", 0.208, 1,    121.316, -154.1,    1.0102, 2,    121.324,   25.9,    1.0103, 0, 0, 0, 0
"SX2955047A", 0.208, 1,    102.139,  -33.9,   0.85053, 2,    102.144,  146.1,   0.85057, 0, 0, 0, 0
"SX3066830B", 0.208, 1,    121.284, -156.2,    1.0099, 2,    121.291,   23.8,      1.01, 0, 0, 0, 0
"SX2673343B", 0.208, 1,    120.555, -156.3,    1.0039, 2,    120.562,   23.7,    1.0039, 0, 0, 0, 0
"SX2766748A", 0.208, 1,     118.89,  -34.3,   0.99001, 2,    118.897,  145.7,   0.99007, 0, 0, 0, 0
"SX2897801A", 0.208, 1,    120.973,  -33.2,    1.0074, 2,     120.98,  146.8,    1.0074, 0, 0, 0, 0
"SX2897805A", 0.208, 1,    120.911,  -33.4,    1.0068, 2,    120.918,  146.6,    1.0069, 0, 0, 0, 0
"SX3086098A", 0.208, 1,    122.652,  -31.4,    1.0213, 2,     122.66,  148.6,    1.0214, 0, 0, 0, 0
"SX3104155C", 0.208, 1,    120.765,   89.3,    1.0056, 2,    120.772,  -90.7,    1.0057, 0, 0, 0, 0
"SX2710543C", 0.208, 1,    121.881,   91.7,    1.0149, 2,    121.888,  -88.3,     1.015, 0, 0, 0, 0
"SX2861197C", 0.208, 1,    126.688,   91.5,    1.0549, 2,    126.695,  -88.5,     1.055, 0, 0, 0, 0
"SX2992657A", 0.208, 1,    121.113,  -32.0,    1.0085, 2,     121.12,  148.0,    1.0086, 0, 0, 0, 0
"SX3254237A", 0.208, 1,    118.348,  -30.9,    0.9855, 2,    118.355,  149.1,   0.98556, 0, 0, 0, 0
"SX2710544A", 0.208, 1,    120.461,  -33.5,    1.0031, 2,    120.468,  146.5,    1.0032, 0, 0, 0, 0
"SX2917359A", 0.208, 1,    120.071,  -32.3,   0.99985, 2,    120.078,  147.7,   0.99991, 0, 0, 0, 0
"SX3122847A", 0.208, 1,    120.644,  -33.9,    1.0046, 2,    120.651,  146.1,    1.0047, 0, 0, 0, 0
"SX3029520B", 0.208, 1,     119.57, -156.7,   0.99568, 2,    119.577,   23.3,   0.99574, 0, 0, 0, 0
"SX3150961C", 0.208, 1,    127.219,   91.8,    1.0594, 2,    127.226,  -88.2,    1.0594, 0, 0, 0, 0
"SX2684420B", 0.208, 1,    120.678, -156.2,    1.0049, 2,    120.685,   23.8,     1.005, 0, 0, 0, 0
"SX2685809A", 0.208, 1,     123.02,  -33.4,    1.0244, 2,    123.028,  146.6,    1.0245, 0, 0, 0, 0
"SX3097861C", 0.208, 1,    97.8454,   85.0,   0.81477, 2,    97.8498,  -95.0,   0.81481, 0, 0, 0, 0
"SX2798067B", 0.208, 1,    122.357, -152.3,    1.0189, 2,    122.365,   27.7,    1.0189, 0, 0, 0, 0
"SX2929261A", 0.208, 1,    120.627,  -33.7,    1.0045, 2,    120.634,  146.3,    1.0045, 0, 0, 0, 0
"SX2891575C", 0.208, 1,    122.962,   89.6,    1.0239, 2,    122.969,  -90.4,     1.024, 0, 0, 0, 0
"SX2685805A", 0.208, 1,    119.784,  -33.9,   0.99746, 2,    119.791,  146.1,   0.99752, 0, 0, 0, 0
"SX3225319B", 0.208, 1,    120.565, -154.3,     1.004, 2,    120.572,   25.7,     1.004, 0, 0, 0, 0
"SX2925506C", 0.208, 1,    122.868,   91.9,    1.0231, 2,    122.875,  -88.1,    1.0232, 0, 0, 0, 0
"SX2983432A", 0.208, 1,     121.97,  -33.4,    1.0157, 2,    121.977,  146.6,    1.0157, 0, 0, 0, 0
"SX2948732B", 0.208, 1,     121.64, -156.6,    1.0129, 2,    121.647,   23.4,     1.013, 0, 0, 0, 0
"SX2911069B", 0.208, 1,     120.95, -156.8,    1.0072, 2,    120.957,   23.2,    1.0072, 0, 0, 0, 0
"SX2724120C", 0.208, 1,    122.783,   88.9,    1.0224, 2,     122.79,  -91.1,    1.0225, 0, 0, 0, 0
"SX2858175A", 0.208, 1,    116.737,  -34.1,   0.97209, 2,    116.744,  145.9,   0.97215, 0, 0, 0, 0
"SX3251807A", 0.208, 1,    116.435,  -34.1,   0.96958, 2,    116.442,  145.9,   0.96963, 0, 0, 0, 0
"SX3231269B", 0.208, 1,    120.019, -157.0,   0.99942, 2,    120.026,   23.0,   0.99948, 0, 0, 0, 0
"SX3081380A", 0.208, 1,    121.447,  -31.7,    1.0113, 2,    121.454,  148.3,    1.0114, 0, 0, 0, 0
"SX3139103A", 0.208, 1,    116.274,  -34.2,   0.96823, 2,    116.281,  145.8,   0.96829, 0, 0, 0, 0
"SX2876814A", 0.208, 1,    118.431,  -34.4,    0.9862, 2,    118.438,  145.6,   0.98626, 0, 0, 0, 0
"SX3120503A", 0.208, 1,    116.012,  -34.3,   0.96605, 2,    116.019,  145.7,   0.96611, 0, 0, 0, 0
"SX3120504A", 0.208, 1,     116.52,  -34.1,   0.97028, 2,    116.527,  145.9,   0.97034, 0, 0, 0, 0
"SX2875754C", 0.208, 1,    124.309,   89.7,    1.0351, 2,    124.316,  -90.3,    1.0352, 0, 0, 0, 0
"SX3195327A", 0.208, 1,    114.874,  -34.6,   0.95658, 2,    114.881,  145.4,   0.95663, 0, 0, 0, 0
"SX2763407C", 0.208, 1,    124.623,   89.8,    1.0378, 2,     124.63,  -90.2,    1.0378, 0, 0, 0, 0
"SX2688692B", 0.208, 1,    121.944, -152.7,    1.0154, 2,    121.951,   27.3,    1.0155, 0, 0, 0, 0
"SX2688693C", 0.208, 1,     124.21,   89.5,    1.0343, 2,    124.217,  -90.5,    1.0344, 0, 0, 0, 0
"SX2913406B", 0.208, 1,    120.273, -156.5,    1.0015, 2,     120.28,   23.5,    1.0016, 0, 0, 0, 0
"SX2989571A", 0.208, 1,    114.879,  -34.6,   0.95662, 2,    114.886,  145.4,   0.95668, 0, 0, 0, 0
"SX2764411C", 0.208, 1,    122.054,   89.3,    1.0164, 2,    122.061,  -90.7,    1.0164, 0, 0, 0, 0
"SX3119793B", 0.208, 1,    119.879, -154.5,   0.99825, 2,    119.886,   25.5,   0.99831, 0, 0, 0, 0
"SX3251808A", 0.208, 1,    96.4996,  -39.3,   0.80357, 2,    96.5041,  140.7,   0.80361, 0, 0, 0, 0
"SX3027133A", 0.208, 1,    120.507,  -33.9,    1.0035, 2,    120.514,  146.1,    1.0035, 0, 0, 0, 0
"SX2857591A", 0.208, 1,    119.691,  -34.1,   0.99669, 2,    119.698,  145.9,   0.99674, 0, 0, 0, 0
"SX2726983A", 0.208, 1,     116.72,  -34.1,   0.97194, 2,    116.726,  145.9,     0.972, 0, 0, 0, 0
"SX3157167A", 0.208, 1,    122.346,  -31.5,    1.0188, 2,    122.353,  148.5,    1.0189, 0, 0, 0, 0
"SX3082993A", 0.208, 1,     116.52,  -34.1,   0.97028, 2,    116.526,  145.9,   0.97034, 0, 0, 0, 0
"SX3120376A", 0.208, 1,    104.971,  -37.0,   0.87411, 2,    104.976,  143.0,   0.87415, 0, 0, 0, 0
"SX2989432B", 0.208, 1,    121.735, -156.1,    1.0137, 2,    121.742,   23.9,    1.0138, 0, 0, 0, 0
"SX3120484C", 0.208, 1,    123.295,   92.3,    1.0267, 2,    123.302,  -87.7,    1.0268, 0, 0, 0, 0
"SX2820528C", 0.208, 1,    123.631,   92.3,    1.0295, 2,    123.638,  -87.7,    1.0296, 0, 0, 0, 0
"SX2745799C", 0.208, 1,        123,   92.2,    1.0242, 2,    123.007,  -87.8,    1.0243, 0, 0, 0, 0
"SX3270814A", 0.208, 1,    119.632,  -34.0,    0.9962, 2,    119.639,  146.0,   0.99626, 0, 0, 0, 0
"SX2801895B", 0.208, 1,    120.868, -154.3,    1.0065, 2,    120.875,   25.7,    1.0065, 0, 0, 0, 0
"SX2801896B", 0.208, 1,     120.14, -157.0,    1.0004, 2,    120.147,   23.0,    1.0005, 0, 0, 0, 0
"SX3214055C", 0.208, 1,    124.189,   88.7,    1.0341, 2,    124.196,  -91.3,    1.0342, 0, 0, 0, 0
"SX3195310A", 0.208, 1,    117.579,  -34.7,    0.9791, 2,    117.586,  145.3,   0.97916, 0, 0, 0, 0
"SX3008232B", 0.208, 1,     121.65, -156.7,     1.013, 2,    121.657,   23.3,    1.0131, 0, 0, 0, 0
"SX2764399B", 0.208, 1,    121.631, -156.7,    1.0128, 2,    121.638,   23.3,    1.0129, 0, 0, 0, 0
"SX3027116A", 0.208, 1,    118.403,  -34.8,   0.98596, 2,     118.41,  145.2,   0.98602, 0, 0, 0, 0
"SX2689678B", 0.208, 1,    119.875, -154.6,   0.99822, 2,    119.883,   25.3,   0.99828, 0, 0, 0, 0
"SX2951995C", 0.208, 1,    122.595,   91.8,    1.0209, 2,    122.602,  -88.2,    1.0209, 0, 0, 0, 0
"SX3139086B", 0.208, 1,    119.997, -156.5,   0.99924, 2,    120.004,   23.5,    0.9993, 0, 0, 0, 0
"SX2933120C", 0.208, 1,    122.863,   92.1,    1.0231, 2,    122.871,  -88.0,    1.0232, 0, 0, 0, 0
"SX2726973A", 0.208, 1,    121.464,  -33.4,    1.0114, 2,    121.471,  146.6,    1.0115, 0, 0, 0, 0
"SX2820531B", 0.208, 1,    122.973, -155.9,     1.024, 2,     122.98,   24.1,    1.0241, 0, 0, 0, 0
"SX3157708C", 0.208, 1,     122.43,   92.0,    1.0195, 2,    122.437,  -88.0,    1.0196, 0, 0, 0, 0
"SX2858166A", 0.208, 1,    123.037,  -33.4,    1.0246, 2,    123.044,  146.6,    1.0246, 0, 0, 0, 0
"SX2764403A", 0.208, 1,    118.241,  -32.8,   0.98462, 2,    118.248,  147.2,   0.98467, 0, 0, 0, 0
"SX2895449C", 0.208, 1,    123.577,   92.2,     1.029, 2,    123.585,  -87.8,    1.0291, 0, 0, 0, 0
"SX3176656A", 0.208, 1,    105.488,  -36.5,   0.87841, 2,    105.493,  143.5,   0.87846, 0, 0, 0, 0
"SX2820533A", 0.208, 1,    119.588,  -32.5,   0.99583, 2,    119.595,  147.5,   0.99589, 0, 0, 0, 0
"SX2876796A", 0.208, 1,    120.434,  -33.5,    1.0029, 2,    120.441,  146.5,    1.0029, 0, 0, 0, 0
"SX2876797A", 0.208, 1,    120.703,  -33.4,    1.0051, 2,     120.71,  146.6,    1.0052, 0, 0, 0, 0
"SX3157710B", 0.208, 1,    121.086, -156.3,    1.0083, 2,    121.093,   23.7,    1.0084, 0, 0, 0, 0
"SX2726974B", 0.208, 1,    119.757, -155.2,   0.99724, 2,    119.764,   24.8,   0.99729, 0, 0, 0, 0
"SX2726975B", 0.208, 1,    121.057, -156.2,    1.0081, 2,    121.064,   23.8,    1.0081, 0, 0, 0, 0
"SX3195315A", 0.208, 1,    122.443,  -33.9,    1.0196, 2,     122.45,  146.1,    1.0197, 0, 0, 0, 0
"SX3143999A", 0.208, 1,    121.111,  -33.3,    1.0085, 2,    121.118,  146.7,    1.0086, 0, 0, 0, 0
"SX3125349C", 0.208, 1,     122.09,   91.6,    1.0167, 2,    122.097,  -88.4,    1.0167, 0, 0, 0, 0
"SX3181545C", 0.208, 1,      122.5,   91.7,    1.0201, 2,    122.507,  -88.3,    1.0201, 0, 0, 0, 0
"SX3082981C", 0.208, 1,    121.371,   89.3,    1.0107, 2,    121.378,  -90.7,    1.0107, 0, 0, 0, 0
"SX2876798B", 0.208, 1,    121.733, -156.2,    1.0137, 2,     121.74,   23.8,    1.0138, 0, 0, 0, 0
"SX3008237C", 0.208, 1,    125.911,   92.1,    1.0485, 2,    125.919,  -87.9,    1.0485, 0, 0, 0, 0
"SX2783231B", 0.208, 1,    122.306, -155.0,    1.0185, 2,    122.313,   25.0,    1.0185, 0, 0, 0, 0
"SX3176660B", 0.208, 1,    121.615, -155.1,    1.0127, 2,    121.622,   24.9,    1.0128, 0, 0, 0, 0
"SX3082983B", 0.208, 1,     105.38, -158.2,   0.87752, 2,    105.385,   21.8,   0.87756, 0, 0, 0, 0
"SX2801902B", 0.208, 1,    121.017, -155.1,    1.0077, 2,    121.024,   24.9,    1.0078, 0, 0, 0, 0
"SX3157718A", 0.208, 1,    122.138,  -31.5,    1.0171, 2,    122.145,  148.5,    1.0171, 0, 0, 0, 0
"SX2745806C", 0.208, 1,    122.606,   92.0,     1.021, 2,    122.613,  -88.0,     1.021, 0, 0, 0, 0
"SX3195318B", 0.208, 1,    123.167, -153.1,    1.0256, 2,    123.174,   26.9,    1.0257, 0, 0, 0, 0
"SX3214071C", 0.208, 1,    126.407,   91.3,    1.0526, 2,    126.414,  -88.7,    1.0527, 0, 0, 0, 0
"SX3214069C", 0.208, 1,     126.42,   91.4,    1.0527, 2,    126.427,  -88.6,    1.0528, 0, 0, 0, 0
"SX3232902A", 0.208, 1,    117.597,  -30.9,   0.97925, 2,    117.604,  149.1,    0.9793, 0, 0, 0, 0
"SX3027122A", 0.208, 1,    116.967,  -30.8,     0.974, 2,    116.974,  149.2,   0.97406, 0, 0, 0, 0
"SX3082988B", 0.208, 1,    125.115, -151.6,    1.0419, 2,    125.122,   28.4,    1.0419, 0, 0, 0, 0
"SX3027124C", 0.208, 1,    123.636,   89.7,    1.0295, 2,    123.643,  -90.3,    1.0296, 0, 0, 0, 0
"SX2801909C", 0.208, 1,     125.05,   89.6,    1.0413, 2,    125.058,  -90.4,    1.0414, 0, 0, 0, 0
"SX2914324A", 0.208, 1,    117.591,  -34.9,    0.9792, 2,    117.598,  145.1,   0.97926, 0, 0, 0, 0
"SX2820556A", 0.208, 1,    119.612,  -33.7,   0.99603, 2,    119.619,  146.3,   0.99609, 0, 0, 0, 0
"SX2933135A", 0.208, 1,    116.688,  -31.1,   0.97168, 2,    116.695,  148.9,   0.97174, 0, 0, 0, 0
"SX3139366A", 0.208, 1,     122.86,  -31.4,    1.0231, 2,    122.867,  148.6,    1.0231, 0, 0, 0, 0
"SX2708744B", 0.208, 1,    124.266, -151.6,    1.0348, 2,    124.273,   28.4,    1.0348, 0, 0, 0, 0
"SX2690187B", 0.208, 1,    123.899, -151.6,    1.0317, 2,    123.907,   28.4,    1.0318, 0, 0, 0, 0
"SX3233412A", 0.208, 1,    118.226,  -30.9,   0.98449, 2,    118.233,  149.1,   0.98454, 0, 0, 0, 0
"SX3027670B", 0.208, 1,     123.88, -151.6,    1.0316, 2,    123.888,   28.4,    1.0316, 0, 0, 0, 0
"SX2821087A", 0.208, 1,     118.58,  -30.8,   0.98743, 2,    118.587,  149.2,   0.98749, 0, 0, 0, 0
"SX2990098A", 0.208, 1,    118.702,  -30.9,   0.98845, 2,    118.709,  149.1,   0.98851, 0, 0, 0, 0
"SX3252336B", 0.208, 1,    124.143, -151.7,    1.0338, 2,     124.15,   28.3,    1.0338, 0, 0, 0, 0
"SX2802480B", 0.208, 1,    124.475, -151.6,    1.0365, 2,    124.482,   28.4,    1.0366, 0, 0, 0, 0
"SX3233413B", 0.208, 1,    124.141, -151.6,    1.0337, 2,    124.148,   28.3,    1.0338, 0, 0, 0, 0
"SX3027671A", 0.208, 1,    118.851,  -30.8,   0.98969, 2,    118.858,  149.2,   0.98975, 0, 0, 0, 0
"SX3102286B", 0.208, 1,    123.906, -151.6,    1.0318, 2,    123.914,   28.4,    1.0318, 0, 0, 0, 0
"SX2802481A", 0.208, 1,    118.223,  -30.9,   0.98446, 2,     118.23,  149.1,   0.98452, 0, 0, 0, 0
"SX3214549A", 0.208, 1,    118.198,  -30.9,   0.98426, 2,    118.205,  149.1,   0.98432, 0, 0, 0, 0
"SX3139598B", 0.208, 1,    109.135, -156.0,   0.90879, 2,    109.143,   24.0,   0.90885, 0, 0, 0, 0
"SX3214112B", 0.208, 1,    119.341, -156.7,   0.99378, 2,    119.348,   23.3,   0.99383, 0, 0, 0, 0
"SX3251854A", 0.208, 1,    119.669,  -32.1,   0.99651, 2,    119.676,  147.9,   0.99657, 0, 0, 0, 0
"SX2763072B", 0.208, 1,    120.949, -154.3,    1.0072, 2,    120.956,   25.7,    1.0072, 0, 0, 0, 0
"SX3172805A", 0.208, 1,    120.259,  -33.6,    1.0014, 2,    120.266,  146.4,    1.0015, 0, 0, 0, 0
"SX3226771A", 0.208, 1,    120.092,  -33.7,         1, 2,    120.099,  146.3,    1.0001, 0, 0, 0, 0
"SX3189190A", 0.208, 1,    120.468,  -33.5,    1.0032, 2,    120.475,  146.5,    1.0032, 0, 0, 0, 0
"SX2896685A", 0.208, 1,    118.028,  -31.1,   0.98284, 2,    118.035,  148.9,    0.9829, 0, 0, 0, 0
"SX2896685B", 0.208, 1,    123.757, -151.8,    1.0305, 2,    123.764,   28.2,    1.0306, 0, 0, 0, 0
"SX2896685C", 0.208, 1,    126.652,   92.0,    1.0547, 2,    126.659,  -88.0,    1.0547, 0, 0, 0, 0
"SX2937757C", 0.208, 1,    124.056,   89.7,     1.033, 2,    124.063,  -90.3,    1.0331, 0, 0, 0, 0
"SX2806553C", 0.208, 1,    123.981,   89.7,    1.0324, 2,    123.988,  -90.3,    1.0325, 0, 0, 0, 0
"SX2862616C", 0.208, 1,    113.404,   91.0,   0.94433, 2,    113.411,  -89.0,    0.9444, 0, 0, 0, 0
"SX2746587C", 0.208, 1,    122.552,   92.1,    1.0205, 2,     122.56,  -87.9,    1.0206, 0, 0, 0, 0
"SX2727795C", 0.208, 1,    122.698,   88.8,    1.0217, 2,    122.705,  -91.2,    1.0218, 0, 0, 0, 0
"SX3177665A", 0.208, 1,    109.188,  -35.3,   0.90923, 2,    109.196,  144.7,   0.90929, 0, 0, 0, 0
"SX3046854B", 0.208, 1,    120.051, -156.5,   0.99968, 2,    120.058,   23.5,   0.99974, 0, 0, 0, 0
"SX3102793B", 0.208, 1,    120.906, -155.1,    1.0068, 2,    120.913,   24.9,    1.0069, 0, 0, 0, 0
"SX2803199A", 0.208, 1,    118.136,  -30.9,   0.98373, 2,    118.142,  149.1,   0.98379, 0, 0, 0, 0
"SX2803199B", 0.208, 1,    124.479, -151.6,    1.0366, 2,    124.486,   28.4,    1.0366, 0, 0, 0, 0
"SX2803199C", 0.208, 1,     126.66,   92.1,    1.0547, 2,    126.667,  -87.9,    1.0548, 0, 0, 0, 0
"SX3215203A", 0.208, 1,    117.474,  -31.0,   0.97822, 2,    117.481,  149.0,   0.97828, 0, 0, 0, 0
"SX3215203B", 0.208, 1,    124.149, -151.6,    1.0338, 2,    124.156,   28.4,    1.0339, 0, 0, 0, 0
"SX3215203C", 0.208, 1,    127.386,   92.2,    1.0608, 2,    127.393,  -87.8,    1.0608, 0, 0, 0, 0
"SX3065665A", 0.208, 1,    102.113,  -33.8,   0.85031, 2,    102.118,  146.2,   0.85035, 0, 0, 0, 0
"SX3177881C", 0.208, 1,    122.763,   92.2,    1.0223, 2,     122.77,  -87.8,    1.0223, 0, 0, 0, 0
"SX3047058A", 0.208, 1,    118.848,  -34.0,   0.98966, 2,    118.855,  146.0,   0.98972, 0, 0, 0, 0
"SX3177894A", 0.208, 1,     115.74,  -34.3,   0.96378, 2,    115.747,  145.7,   0.96384, 0, 0, 0, 0
"SX3140238A", 0.208, 1,    116.803,  -34.1,   0.97264, 2,    116.809,  145.9,   0.97269, 0, 0, 0, 0
"SX2821770A", 0.208, 1,    121.097,  -33.2,    1.0084, 2,    121.104,  146.8,    1.0085, 0, 0, 0, 0
"SX2915534A", 0.208, 1,    120.976,  -33.3,    1.0074, 2,    120.983,  146.7,    1.0074, 0, 0, 0, 0
"SX2690868C", 0.208, 1,    122.489,   91.7,      1.02, 2,    122.496,  -88.3,      1.02, 0, 0, 0, 0
"SX2803194C", 0.208, 1,    122.294,   91.7,    1.0184, 2,    122.301,  -88.3,    1.0184, 0, 0, 0, 0
"SX3047073C", 0.208, 1,    122.004,   91.6,    1.0159, 2,    122.011,  -88.4,     1.016, 0, 0, 0, 0
"SX3065696A", 0.208, 1,    118.357,  -34.2,   0.98558, 2,    118.364,  145.8,   0.98564, 0, 0, 0, 0
"SX2915542A", 0.208, 1,    118.592,  -30.9,   0.98753, 2,    118.599,  149.1,   0.98759, 0, 0, 0, 0
"SX2915542B", 0.208, 1,    124.454, -151.6,    1.0363, 2,    124.461,   28.4,    1.0364, 0, 0, 0, 0
"SX2915542C", 0.208, 1,    126.741,   92.1,    1.0554, 2,    126.748,  -87.9,    1.0555, 0, 0, 0, 0
"SX3234149A", 0.208, 1,     124.07,  -31.2,    1.0332, 2,    124.077,  148.8,    1.0332, 0, 0, 0, 0
"SX3234149B", 0.208, 1,    125.592, -151.1,    1.0458, 2,    125.599,   28.9,    1.0459, 0, 0, 0, 0
"SX3234149C", 0.208, 1,    126.218,   90.1,     1.051, 2,    126.225,  -89.9,    1.0511, 0, 0, 0, 0
"SX2859391B", 0.208, 1,    121.778, -156.6,    1.0141, 2,    121.785,   23.4,    1.0141, 0, 0, 0, 0
"SX2859403A", 0.208, 1,     118.03,  -30.9,   0.98286, 2,    118.037,  149.1,   0.98292, 0, 0, 0, 0
"SX3215340A", 0.208, 1,    116.691,  -34.1,    0.9717, 2,    116.698,  145.9,   0.97176, 0, 0, 0, 0
"SX3047289A", 0.208, 1,    107.315,  -34.5,   0.89363, 2,    107.322,  145.5,   0.89369, 0, 0, 0, 0
"SX3047289B", 0.208, 1,    123.076, -152.4,    1.0249, 2,    123.084,   27.6,    1.0249, 0, 0, 0, 0
"SX3047289C", 0.208, 1,    123.697,   89.4,      1.03, 2,    123.705,  -90.6,    1.0301, 0, 0, 0, 0
"SX3215549B", 0.208, 1,    120.605, -156.3,    1.0043, 2,    120.612,   23.7,    1.0044, 0, 0, 0, 0
"SX3253570C", 0.208, 1,    123.191,   89.5,    1.0258, 2,    123.199,  -90.5,    1.0259, 0, 0, 0, 0
"SX2972704C", 0.208, 1,    122.749,   88.8,    1.0222, 2,    122.756,  -91.2,    1.0222, 0, 0, 0, 0
"SX3159645A", 0.208, 1,    121.807,  -33.4,    1.0143, 2,    121.814,  146.6,    1.0144, 0, 0, 0, 0
"SX3091052A", 0.208, 1,    119.992,  -33.5,   0.99919, 2,    119.999,  146.5,   0.99925, 0, 0, 0, 0
"SX2916234A", 0.208, 1,    118.082,  -34.2,   0.98329, 2,    118.089,  145.8,   0.98335, 0, 0, 0, 0
"SX3029183B", 0.208, 1,    118.816, -156.9,    0.9894, 2,    118.823,   23.1,   0.98946, 0, 0, 0, 0
"SX3108449A", 0.208, 1,    115.605,  -31.2,   0.96266, 2,    115.612,  148.8,   0.96272, 0, 0, 0, 0
"SX3103822C", 0.208, 1,    123.646,   92.2,    1.0296, 2,    123.653,  -87.8,    1.0297, 0, 0, 0, 0
"SX2991640C", 0.208, 1,    120.514,   89.0,    1.0035, 2,    120.521,  -91.0,    1.0036, 0, 0, 0, 0
"SX2729206C", 0.208, 1,    122.425,   92.1,    1.0195, 2,    122.432,  -87.9,    1.0195, 0, 0, 0, 0
"SX2897554C", 0.208, 1,    122.198,   92.1,    1.0176, 2,    122.205,  -87.9,    1.0176, 0, 0, 0, 0
"SX2729207C", 0.208, 1,    123.634,   92.3,    1.0295, 2,    123.642,  -87.7,    1.0296, 0, 0, 0, 0
"SX2766499C", 0.208, 1,    123.165,   92.2,    1.0256, 2,    123.172,  -87.8,    1.0257, 0, 0, 0, 0
"SX2878848C", 0.208, 1,    122.745,   92.1,    1.0221, 2,    122.752,  -87.9,    1.0222, 0, 0, 0, 0
"SX3263051C", 0.208, 1,    121.756,   88.6,    1.0139, 2,    121.763,  -91.4,    1.0139, 0, 0, 0, 0
"SX3312692A", 0.208, 1,    116.114,  -34.2,    0.9669, 2,    116.121,  145.8,   0.96695, 0, 0, 0, 0
"SX3315860B", 0.208, 1,    118.787, -157.3,   0.98916, 2,    118.794,   22.7,   0.98922, 0, 0, 0, 0
"SX3342743C", 0.208, 1,    123.076,   92.1,    1.0249, 2,    123.083,  -87.9,    1.0249, 0, 0, 0, 0
"SX3448661B", 0.208, 1,    121.236, -156.2,    1.0096, 2,    121.243,   23.8,    1.0096, 0, 0, 0, 0
"SX3552667C", 0.208, 1,    125.864,   90.9,    1.0481, 2,    125.871,  -89.1,    1.0482, 0, 0, 0, 0
"SX3626914C", 0.208, 1,    121.982,   88.6,    1.0158, 2,    121.989,  -91.4,    1.0158, 0, 0, 0, 0
"SX3632979A", 0.208, 1,    117.002,  -34.3,    0.9743, 2,    117.009,  145.7,   0.97435, 0, 0, 0, 0
"SX3645809C", 0.208, 1,    123.138,   92.2,    1.0254, 2,    123.145,  -87.8,    1.0254, 0, 0, 0, 0
"SX3645810C", 0.208, 1,    122.894,   92.2,    1.0234, 2,    122.901,  -87.8,    1.0234, 0, 0, 0, 0
"SX3645811C", 0.208, 1,    123.429,   92.3,    1.0278, 2,    123.436,  -87.7,    1.0279, 0, 0, 0, 0
"SX3645812C", 0.208, 1,    122.987,   92.2,    1.0241, 2,    122.994,  -87.8,    1.0242, 0, 0, 0, 0
"SX3649297A", 0.208, 1,    120.438,  -33.8,    1.0029, 2,    120.445,  146.2,     1.003, 0, 0, 0, 0
"SX3649298A", 0.208, 1,    121.321,  -33.7,    1.0103, 2,    121.328,  146.3,    1.0103, 0, 0, 0, 0
"SX3649299A", 0.208, 1,        120,  -34.0,   0.99926, 2,    120.007,  146.0,   0.99932, 0, 0, 0, 0
"SX3649300A", 0.208, 1,    121.372,  -33.7,    1.0107, 2,    121.379,  146.3,    1.0107, 0, 0, 0, 0
"SX3649301A", 0.208, 1,     120.67,  -33.8,    1.0048, 2,    120.677,  146.2,    1.0049, 0, 0, 0, 0
"SX3649302A", 0.208, 1,    120.351,  -33.8,    1.0022, 2,    120.358,  146.2,    1.0022, 0, 0, 0, 0
"SX3649304A", 0.208, 1,    120.524,  -33.8,    1.0036, 2,    120.531,  146.2,    1.0037, 0, 0, 0, 0
"SX3649305A", 0.208, 1,    121.534,  -33.7,     1.012, 2,    121.541,  146.3,    1.0121, 0, 0, 0, 0
"SX3649306A", 0.208, 1,    120.839,  -33.8,    1.0062, 2,    120.846,  146.2,    1.0063, 0, 0, 0, 0
"SX3729297A", 0.208, 1,    118.524,  -34.0,   0.98697, 2,    118.531,  146.0,   0.98703, 0, 0, 0, 0
"SX3729298A", 0.208, 1,    121.484,  -33.4,    1.0116, 2,    121.491,  146.6,    1.0117, 0, 0, 0, 0
"SX3727707A", 0.208, 1,    120.867,  -33.5,    1.0065, 2,    120.874,  146.5,    1.0065, 0, 0, 0, 0
"SX3727708A", 0.208, 1,    119.888,  -33.8,   0.99833, 2,    119.895,  146.1,   0.99839, 0, 0, 0, 0
"SX3727709A", 0.208, 1,    120.252,  -33.6,    1.0014, 2,    120.259,  146.4,    1.0014, 0, 0, 0, 0
"SX3727710A", 0.208, 1,    120.631,  -33.5,    1.0045, 2,    120.638,  146.5,    1.0046, 0, 0, 0, 0
"SX3727711A", 0.208, 1,    100.728,  -38.6,   0.83878, 2,    100.732,  141.4,   0.83882, 0, 0, 0, 0
"SX3727712A", 0.208, 1,    121.165,  -33.5,     1.009, 2,    121.172,  146.5,     1.009, 0, 0, 0, 0
"SX3728037A", 0.208, 1,    121.322,  -33.5,    1.0103, 2,    121.329,  146.5,    1.0103, 0, 0, 0, 0
"SX3728038A", 0.208, 1,    121.218,  -33.5,    1.0094, 2,    121.226,  146.5,    1.0095, 0, 0, 0, 0
"SX3728039A", 0.208, 1,     121.57,  -33.4,    1.0123, 2,    121.577,  146.6,    1.0124, 0, 0, 0, 0
"SX3728040A", 0.208, 1,    121.654,  -33.4,     1.013, 2,    121.661,  146.6,    1.0131, 0, 0, 0, 0
"SX3728041A", 0.208, 1,     114.43,  -34.8,   0.95288, 2,    114.437,  145.2,   0.95294, 0, 0, 0, 0
"SX3728042A", 0.208, 1,    121.035,  -33.5,    1.0079, 2,    121.042,  146.5,    1.0079, 0, 0, 0, 0
"SX3728043A", 0.208, 1,    119.876,  -33.7,   0.99823, 2,    119.883,  146.3,   0.99829, 0, 0, 0, 0
"SX3778577C", 0.208, 1,    122.636,   91.9,    1.0212, 2,    122.643,  -88.1,    1.0213, 0, 0, 0, 0
"SX3784018A", 0.208, 1,    109.212,  -36.8,   0.90942, 2,    109.219,  143.2,   0.90948, 0, 0, 0, 0
"PV_L3104830", 0.48, 1,    271.942,  -27.1,   0.98129, 2,    287.401, -148.6,    1.0371, 3,    295.391,   95.7,    1.0659
